    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 58,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 67,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-0.1,2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-0.1,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-0.85,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-0.85,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 59,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 67,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-0.950000000000001,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-0.950000000000001,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-2.8,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-2.8,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 60,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 67,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-2.9,2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-2.9,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.65,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.65,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.5,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Hardware_Office_3 Thermostat,  !- Name
    Thermal Zone: Hardware_Office_3,  !- Zone or ZoneList Name
    Thermal Zone: Hardware_Office_3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Hardware_Office_3 Thermostat Schedule,  !- Name
    Thermal Zone: Hardware_Office_3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Hardware_Office_3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    Thermal Zone: Hardware_Office_3 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Hardware_Office_3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Thermal Zone: Hardware_Office_3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Hardware_Office_3 Inlet Node List,  !- Name
    Node 174;                !- Node 1 Name

  NodeList,
    Thermal Zone: Hardware_Office_3 Return Node List,  !- Name
    Node 175;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 22,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 101,                !- Inlet Node Name
    Node 102,                !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 18,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 176,                !- Air Inlet Node Name
    Node 174,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 18,         !- Name
    Node 174,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 18;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Hardware_Office_3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 22,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 18,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Hardware_Office_3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Hardware_Office_3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Hardware_Office_3 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Hardware_Toilet_1,  !- Name
    ,                        !- Direction of Relative North {deg}
    22.3295887999041,        !- X Origin {m}
    21.646283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 107,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Hardware_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 109,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.5,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.5,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Hardware_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Hardware_Toilet_1 Thermostat,  !- Name
    Thermal Zone: Hardware_Toilet_1,  !- Zone or ZoneList Name
    Thermal Zone: Hardware_Toilet_1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 26;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Hardware_Toilet_1 Thermostat Schedule,  !- Name
    Thermal Zone: Hardware_Toilet_1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Hardware_Toilet_1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 26,  !- Name
    heating Setpoint;        !- Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Hardware_Toilet_1,  !- Zone Name
    Thermal Zone: Hardware_Toilet_1 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 18;                 !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 25,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 103,                !- Inlet Node Name
    Node 104,                !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Thermal Zone: Hardware_Toilet_1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 25,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Hardware_Toilet_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Hardware_Toilet_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Hardware_Toilet_1 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Hardware_Toilet_2,  !- Name
    ,                        !- Direction of Relative North {deg}
    20.8295887999041,        !- X Origin {m}
    21.646283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 101,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Hardware_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.375,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.375,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 102,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 103,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.375,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.375,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.375,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.375,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.375,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.375,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 105,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.375,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.375,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 106,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Hardware_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -1.375,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -1.375,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Hardware_Toilet_2 Thermostat,  !- Name
    Thermal Zone: Hardware_Toilet_2,  !- Zone or ZoneList Name
    Thermal Zone: Hardware_Toilet_2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 25;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Hardware_Toilet_2 Thermostat Schedule,  !- Name
    Thermal Zone: Hardware_Toilet_2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Hardware_Toilet_2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 25,  !- Name
    heating Setpoint;        !- Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Hardware_Toilet_2,  !- Zone Name
    Thermal Zone: Hardware_Toilet_2 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17;                 !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 30,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 105,                !- Inlet Node Name
    Node 106,                !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Thermal Zone: Hardware_Toilet_2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 30,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Hardware_Toilet_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Hardware_Toilet_2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Hardware_Toilet_2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Large_Storage_Room,  !- Name
    -0,                      !- Direction of Relative North {deg}
    28.8045887999041,        !- X Origin {m}
    25.311283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 162,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Large_Storage_Room,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.35,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.35,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 163,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Large_Storage_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 164,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Large_Storage_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.35,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -9.35,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Large_Storage_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.35,3.85999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -9.35,3.85999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.35,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.35,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Large_Storage_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.35,5.375,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -9.35,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.35,3.85999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.35,3.85999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Large_Storage_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.375,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.35,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.35,5.375,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 40,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 167,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.525,5.375,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.525,5.375,1,  !- X,Y,Z ==> Vertex 2 {m}
    -9.25,5.375,1,  !- X,Y,Z ==> Vertex 3 {m}
    -9.25,5.375,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 41,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 167,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.1,5.375,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1,5.375,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.825,5.375,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.825,5.375,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 71,          !- Name
    Door,                    !- Surface Type
    Standard Nonres 6B Door Swinging,  !- Construction Name
    Surface 167,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.925,5.375,2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.925,5.375,4.51194637207663e-017,  !- X,Y,Z ==> Vertex 2 {m}
    -5.425,5.375,4.51194637207663e-017,  !- X,Y,Z ==> Vertex 3 {m}
    -5.425,5.375,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 168,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Large_Storage_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.375,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 49,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 168,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,0.250000000000001,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.250000000000001,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.205,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.205,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 50,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 168,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,2.305,2,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.305,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.055,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.055,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 51,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 168,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,3.155,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.155,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.125,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.125,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 169,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Large_Storage_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.375,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -9.35,5.375,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -9.35,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Large_Storage_Room Thermostat,  !- Name
    Thermal Zone: Large_Storage_Room,  !- Zone or ZoneList Name
    Thermal Zone: Large_Storage_Room Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 24;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Large_Storage_Room Thermostat Schedule,  !- Name
    Thermal Zone: Large_Storage_Room Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Large_Storage_Room Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 24,  !- Name
    heating Setpoint;        !- Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Large_Storage_Room,  !- Zone Name
    Thermal Zone: Large_Storage_Room Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 34;                 !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 2,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 107,                !- Inlet Node Name
    Node 108,                !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Thermal Zone: Large_Storage_Room Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 2,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Large_Storage_Room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Large_Storage_Room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Large_Storage_Room Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Roof_1,    !- Name
    -0,                      !- Direction of Relative North {deg}
    10.5145887999041,        !- X Origin {m}
    30.171283838003,         !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 282,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_1,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.94,9.52170227315153e-017,3.40289385939544e-016,  !- X,Y,Z ==> Vertex 1 {m}
    13.615,-5.69749999999999,3.99518520696557e-018,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6825,-5.69749999999999,-3.99518520696573e-018,  !- X,Y,Z ==> Vertex 3 {m}
    -7.08408815075206e-035,8.90394458351622e-017,3.37001729969257e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 284,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.615,-5.69749999999999,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    13.615,-5.69749999999999,3.1728092704888e-030,  !- X,Y,Z ==> Vertex 2 {m}
    7.94,9.52170227315153e-017,3.49999346459875e-016;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 285,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,-5.69749999999999,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -5.6825,-5.69749999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.615,-5.69749999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.615,-5.69749999999999,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 286,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,-5.69749999999999,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -8.7774294007294e-017,1.76582653504569e-016,3.27291769448926e-016,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6825,-5.69749999999999,-8.20648563133958e-031;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 287,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,-5.69749999999999,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    13.615,-5.69749999999999,1.55,  !- X,Y,Z ==> Vertex 2 {m}
    7.94,9.00862168877253e-017,3.311394972373e-016,  !- X,Y,Z ==> Vertex 3 {m}
    -1.80714439922335e-035,9.47538726453493e-017,3.48296896385081e-016;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Thermal Zone: Roof_10,   !- Name
    -0,                      !- Direction of Relative North {deg}
    4.8320887999041,         !- X Origin {m}
    44.121283838003,         !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 240,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_10,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,4.665,-1.74116737062699e-016,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-40.23,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6825,-44.895,-1.74116737062699e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 241,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_10,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-19.6475,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    0,-19.6475,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_10,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-40.23,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    0,-40.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-19.6475,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-19.6475,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_10,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.66450669845179e-015,-40.23,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -5.6825,-44.895,-1.74116737062722e-016,  !- X,Y,Z ==> Vertex 2 {m}
    -3.66450669845179e-015,-40.23,1.07062471574903e-030;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_10,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.49782252094189e-016,1.82451800112589e-016,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    1.49782252094189e-016,1.82451800112589e-016,3.14974553634573e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6825,4.665,-1.74116737062699e-016;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 246,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_10,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -5.6825,4.665,-1.74116737062699e-016,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6825,-44.895,-1.74116737062699e-016,  !- X,Y,Z ==> Vertex 3 {m}
    0,-40.23,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Thermal Zone: Roof_11,   !- Name
    -0,                      !- Direction of Relative North {deg}
    4.8320887999041,         !- X Origin {m}
    44.121283838003,         !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 305,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_11,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.6825,4.665,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6825,4.665,0;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 306,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_11,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.87457330876442e-016,7.155897712123e-016,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -5.6825,4.665,-2.37750655084412e-030,  !- X,Y,Z ==> Vertex 2 {m}
    -8.71110640196293e-016,-1.06111172838488e-015,1.55663369330238e-030;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 308,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_11,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.86131163756496e-016,2.78131894054646e-016,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -3.85845417343535e-016,4.70003554995636e-016,7.90807376942639e-031,  !- X,Y,Z ==> Vertex 2 {m}
    5.6825,4.665,-3.03833890400833e-030;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 309,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_11,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.57230587224919e-016,2.56429210917619e-016,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    5.6825,4.665,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6825,4.665,0;  !- X,Y,Z ==> Vertex 3 {m}

  Zone,
    Thermal Zone: Roof_12,   !- Name
    -0,                      !- Direction of Relative North {deg}
    10.5145887999041,        !- X Origin {m}
    48.786283838003,         !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 288,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_12,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-18.615,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6825,-24.3125,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6825,-4.665,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 290,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_12,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,-24.3125,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -5.6825,-24.3125,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-18.615,0;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 291,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_12,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,-4.665,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -5.6825,-4.665,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6825,-24.3125,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6825,-24.3125,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 292,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_12,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,-4.665,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    7.13753777490396e-017,-8.6943319198053e-017,-2.08530778634761e-032,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6825,-4.665,-2.71090012225189e-031;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 293,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_12,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,-24.3125,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -2.24410580439608e-016,-18.615,-8.22718144095531e-016,  !- X,Y,Z ==> Vertex 2 {m}
    -2.44237340516948e-016,2.17854392644794e-033,-8.95405604830682e-016,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6825,-4.665,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Thermal Zone: Roof_2,    !- Name
    -0,                      !- Direction of Relative North {deg}
    18.4545887999041,        !- X Origin {m}
    30.171283838003,         !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 294,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_2,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1.505,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.675,-3.16,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.675,-5.69749999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 296,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.675,-3.16,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    5.675,-3.16,3.18512836040064e-030,  !- X,Y,Z ==> Vertex 2 {m}
    -1.37527407465536e-015,1.505,-4.02332003419032e-031;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 297,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.675,-5.69749999999999,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    5.675,-5.69749999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.675,-3.16,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.675,-3.16,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 298,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.675,-5.69749999999999,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    4.77030243178985e-019,4.75146402815401e-019,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.675,-5.69749999999999,0;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 299,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.675,-5.69749999999999,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    5.675,-3.16,1.55,  !- X,Y,Z ==> Vertex 2 {m}
    -5.58476404293673e-017,1.505,2.04474425443006e-016,  !- X,Y,Z ==> Vertex 3 {m}
    -1.91267940378163e-016,-1.66317167481252e-031,7.0028745912651e-016;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Thermal Zone: Roof_3,    !- Name
    -0,                      !- Direction of Relative North {deg}
    24.1295887999041,        !- X Origin {m}
    27.011283838003,         !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 300,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_3,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.675,4.665,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.675,4.665,0;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 301,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_3,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.54862770710244e-016,1.16159618944922e-015,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -5.675,4.665,-1.95461775523736e-031,  !- X,Y,Z ==> Vertex 2 {m}
    9.54862770710244e-016,1.16159618944922e-015,1.0114699556442e-031;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 303,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_3,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.15335562238881e-015,1.40306391362413e-015,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -9.70505522792878e-016,1.18062568957117e-015,7.3786404101112e-031,  !- X,Y,Z ==> Vertex 2 {m}
    5.675,4.665,-1.07435267484746e-030;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 304,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_3,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.41441212829474e-016,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    5.675,4.665,6.85085272193332e-016,  !- X,Y,Z ==> Vertex 2 {m}
    -5.675,4.665,6.85085272193332e-016;  !- X,Y,Z ==> Vertex 3 {m}

  Zone,
    Thermal Zone: Roof_4,    !- Name
    -0,                      !- Direction of Relative North {deg}
    24.1295887999041,        !- X Origin {m}
    16.086283838003,         !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 269,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_4,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.675,15.59,-2.58116332830136e-032,  !- X,Y,Z ==> Vertex 1 {m}
    5.675,-4.665,2.58116332830136e-032,  !- X,Y,Z ==> Vertex 2 {m}
    -4.22339182651882e-016,-5.13778105369653e-016,7.5699082102173e-032,  !- X,Y,Z ==> Vertex 3 {m}
    -9.16849383103573e-016,10.925,4.7854886237752e-032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 270,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_4,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.36968560073671e-017,8.38750000000001,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36968560073669e-017,8.38750000000001,1.13278720331165e-032,  !- X,Y,Z ==> Vertex 2 {m}
    -3.28642326644515e-016,-5.13778105369653e-016,1.12226096306809e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -1.41248614629781e-016,2.6245784717582e-033,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 271,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_4,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.64876164742704e-016,10.925,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -6.99524976983283e-016,10.925,-6.09418032200461e-032,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1732440612029e-016,8.38750000000001,6.09418032200472e-032,  !- X,Y,Z ==> Vertex 3 {m}
    2.1732440612029e-016,8.38750000000001,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 272,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_4,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.69297624481157e-016,10.925,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    5.675,15.59,4.291541369803e-030,  !- X,Y,Z ==> Vertex 2 {m}
    -3.66739753241429e-015,10.925,6.16909071909181e-030;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 274,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_4,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.18173240794326e-015,-1.37973744585118e-015,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -9.70505522792878e-016,-1.18062568957117e-015,7.60835008496287e-031,  !- X,Y,Z ==> Vertex 2 {m}
    5.675,-4.665,-1.27964157070462e-030;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 275,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_4,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.80414068979312e-016,2.80750634932044e-049,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    5.675,-4.665,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.675,15.59,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.80414068979312e-016,10.925,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Thermal Zone: Roof_5,    !- Name
    -0,                      !- Direction of Relative North {deg}
    18.4545887999041,        !- X Origin {m}
    11.421283838003,         !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 258,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_5,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.675,4.665,4.00741339852274e-032,  !- X,Y,Z ==> Vertex 1 {m}
    11.35,-5.69068688049124e-017,1.71271318048333e-016,  !- X,Y,Z ==> Vertex 2 {m}
    2.22916874118816e-064,-5.69068688049124e-017,1.71271318048333e-016;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 259,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_5,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.675,4.665,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    5.675,4.665,1.51775514003937e-030,  !- X,Y,Z ==> Vertex 2 {m}
    -7.87234707875434e-016,9.00768794044611e-016,1.71271318048333e-016;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 260,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_5,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.675,4.665,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    11.35,-5.69068688049124e-017,1.71271318048333e-016,  !- X,Y,Z ==> Vertex 2 {m}
    5.675,4.665,0;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 262,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_5,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.675,4.665,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    1.48192854470353e-048,-2.80005482671267e-016,8.42726178491269e-016,  !- X,Y,Z ==> Vertex 2 {m}
    11.35,-2.80005482671267e-016,8.42726178491269e-016;  !- X,Y,Z ==> Vertex 3 {m}

  Zone,
    Thermal Zone: Roof_6,    !- Name
    -0,                      !- Direction of Relative North {deg}
    24.1295887999041,        !- X Origin {m}
    24.473783838003,         !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 263,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_6,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2749241236396e-016,-1.27212209259863e-016,4.31599633893873e-017,  !- X,Y,Z ==> Vertex 1 {m}
    9.16849383103572e-016,-8.38750000000001,-4.31599633893873e-017,  !- X,Y,Z ==> Vertex 2 {m}
    -5.675,-13.0525,2.23252754688132e-016,  !- X,Y,Z ==> Vertex 3 {m}
    -5.675,-5.6875,2.99049626309673e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 264,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_6,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.2111512199611e-016,-8.38750000000001,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    7.43286019729876e-016,-8.38750000000001,-3.26692133849162e-031,  !- X,Y,Z ==> Vertex 2 {m}
    3.01055775737656e-016,-1.27212209259863e-016,5.8470798236474e-032,  !- X,Y,Z ==> Vertex 3 {m}
    -2.2111512199611e-016,-1.34568659541248e-032,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 265,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_6,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.7551758622414e-017,-8.38750000000001,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -5.675,-13.0525,1.74100793665935e-016,  !- X,Y,Z ==> Vertex 2 {m}
    9.16849383103572e-016,-8.38750000000001,-2.68221335612688e-031;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 267,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_6,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.29568347333453e-016,8.1836332472113e-017,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    2.66080936973005e-016,-2.65496143704933e-016,1.00321219074098e-030,  !- X,Y,Z ==> Vertex 2 {m}
    -5.675,-5.6875,3.48201587331866e-016;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 268,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_6,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.65724620713796e-016,-8.61150394214293e-032,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -5.675,-5.6875,3.4820158733187e-016,  !- X,Y,Z ==> Vertex 2 {m}
    -5.675,-13.0525,1.74100793665935e-016,  !- X,Y,Z ==> Vertex 3 {m}
    4.7551758622414e-017,-8.38750000000001,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Thermal Zone: Roof_7,    !- Name
    -0,                      !- Direction of Relative North {deg}
    4.8320887999041,         !- X Origin {m}
    24.473783838003,         !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 276,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_7,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.2975,1.40685737218371e-033,-3.06360712183567e-017,  !- X,Y,Z ==> Vertex 1 {m}
    13.6225,-5.6875,-2.73796280851248e-016,  !- X,Y,Z ==> Vertex 2 {m}
    5.6825,-5.6875,-2.48585719330455e-016,  !- X,Y,Z ==> Vertex 3 {m}
    -1.27567355203772e-016,-1.27455208078318e-016,3.06360712183567e-017;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 277,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_7,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.2975,-2.74543005651558e-017,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    19.2975,-2.00001815026327e-017,-9.61830543178757e-035,  !- X,Y,Z ==> Vertex 2 {m}
    -1.27567355203772e-016,-1.07455026575686e-016,9.6183054317877e-035,  !- X,Y,Z ==> Vertex 3 {m}
    2.45139011122508e-033,-1.14909145638209e-016,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 278,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_7,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.2975,-4.74544820677884e-017,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    13.6225,-5.6875,-3.48254666787802e-016,  !- X,Y,Z ==> Vertex 2 {m}
    19.2975,0,0;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 280,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_7,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.42814036503679e-016,-4.37421625662109e-016,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -3.90268500217657e-016,-3.89925407030653e-016,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.6825,-5.6875,-1.74127333393901e-016;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 281,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_7,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.78874343079528e-032,-3.79635856542305e-016,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    5.6825,-5.6875,-1.74127333393901e-016,  !- X,Y,Z ==> Vertex 2 {m}
    13.6225,-5.6875,-3.48254666787802e-016,  !- X,Y,Z ==> Vertex 3 {m}
    19.2975,4.74544820677885e-017,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Thermal Zone: Roof_8,    !- Name
    -0,                      !- Direction of Relative North {deg}
    4.8320887999041,         !- X Origin {m}
    3.891283838003,          !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 252,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_8,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.9964349760104e-048,20.5825,9.77921022322373e-032,  !- X,Y,Z ==> Vertex 1 {m}
    5.6825,14.895,-1.74116737062699e-016,  !- X,Y,Z ==> Vertex 2 {m}
    5.6825,-4.665,-1.74116737062699e-016,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49782252094189e-016,-1.82451800112589e-016,1.19802593545328e-031;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 253,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_8,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.74455630235473e-017,20.5825,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -3.74455630235473e-017,20.5825,1.80925185825864e-033,  !- X,Y,Z ==> Vertex 2 {m}
    -1.12336689070642e-016,-1.82451800112589e-016,2.13344995879421e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -3.74455630235473e-017,1.36248773487229e-034,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_8,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,20.5825,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    5.6825,14.895,-1.74116737062699e-016,  !- X,Y,Z ==> Vertex 2 {m}
    0,20.5825,0;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 256,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_8,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.49782252094189e-016,-1.82451800112589e-016,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49782252094189e-016,-1.82451800112589e-016,4.8636831892032e-031,  !- X,Y,Z ==> Vertex 2 {m}
    5.6825,-4.665,-1.74116737062699e-016;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 257,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_8,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    5.6825,-4.665,-1.74116737062699e-016,  !- X,Y,Z ==> Vertex 2 {m}
    5.6825,14.895,-1.74116737062699e-016,  !- X,Y,Z ==> Vertex 3 {m}
    0,20.5825,1.55;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 66,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 257,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.48286082122007,9.12,0.872756837150707,  !- X,Y,Z ==> Vertex 1 {m}
    4.68250000000003,9.12,0.27276726792784,  !- X,Y,Z ==> Vertex 2 {m}
    4.68250000000003,14.0253328899218,0.27276726792784,  !- X,Y,Z ==> Vertex 3 {m}
    2.48286082122007,14.0253328899218,0.872756837150707;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Thermal Zone: Roof_9,    !- Name
    -0,                      !- Direction of Relative North {deg}
    10.5145887999041,        !- X Origin {m}
    -0.773716161997006,      !- Y Origin {m}
    2.6,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 247,             !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Roof_9,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,4.665,-4.3338177468677e-032,  !- X,Y,Z ==> Vertex 1 {m}
    0,-7.49081806233545e-017,2.25449459747065e-016,  !- X,Y,Z ==> Vertex 2 {m}
    -11.365,-7.49081806233545e-017,2.25449459747065e-016;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_9,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,4.665,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -5.6825,4.665,-8.34123114539044e-032,  !- X,Y,Z ==> Vertex 2 {m}
    -11.365,-7.49081806233545e-017,2.25449459747065e-016;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 250,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Roof_9,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,4.665,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    4.56924446615422e-016,4.81677707456417e-016,2.25449459747065e-016,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6825,4.665,-4.8179971820106e-031;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Surface 251,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Roof_9,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.6825,4.665,1.55,  !- X,Y,Z ==> Vertex 1 {m}
    -11.365,-7.49081806233535e-017,2.25449459747065e-016,  !- X,Y,Z ==> Vertex 2 {m}
    0,-7.49081806233535e-017,2.25449459747065e-016;  !- X,Y,Z ==> Vertex 3 {m}

  Zone,
    Thermal Zone: Software_Office_1,  !- Name
    ,                        !- Direction of Relative North {deg}
    7.76458879990413,        !- X Origin {m}
    10.111283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Software_Office_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.75,2.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.75,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.44382283906452e-015,-9.875,0,  !- X,Y,Z ==> Vertex 4 {m}
    -7.625,-9.875,0,  !- X,Y,Z ==> Vertex 5 {m}
    -7.625,2.9,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Inner_Walls_Adiabatic,   !- Construction Name
    Thermal Zone: Software_Office_1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015,-9.875,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.44382283906452e-015,-9.875,1.9023349249948e-062,  !- X,Y,Z ==> Vertex 2 {m}
    -1.15203887330455e-031,-1.68439497394153e-047,-2.22038492438538e-063,  !- X,Y,Z ==> Vertex 3 {m}
    -1.65315050566137e-031,-2.41706982935166e-047,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.625,-9.875,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -7.625,-9.875,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.44382283906452e-015,-9.875,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.44382283906452e-015,-9.875,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.625,2.9,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -7.625,2.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.625,-9.875,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.625,-9.875,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.625,-6.975,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.625,-6.975,1,  !- X,Y,Z ==> Vertex 2 {m}
    -7.625,-9.625,1,  !- X,Y,Z ==> Vertex 3 {m}
    -7.625,-9.625,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.625,-6.125,2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.625,-6.125,1,  !- X,Y,Z ==> Vertex 2 {m}
    -7.625,-6.875,1,  !- X,Y,Z ==> Vertex 3 {m}
    -7.625,-6.875,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.625,-3.375,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.625,-3.375,1,  !- X,Y,Z ==> Vertex 2 {m}
    -7.625,-6.025,1,  !- X,Y,Z ==> Vertex 3 {m}
    -7.625,-6.025,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.625,-2.525,2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.625,-2.525,1,  !- X,Y,Z ==> Vertex 2 {m}
    -7.625,-3.275,1,  !- X,Y,Z ==> Vertex 3 {m}
    -7.625,-3.275,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.625,0.225000000000001,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.625,0.225000000000001,1,  !- X,Y,Z ==> Vertex 2 {m}
    -7.625,-2.425,1,  !- X,Y,Z ==> Vertex 3 {m}
    -7.625,-2.425,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.625,1.075,2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.625,1.075,1,  !- X,Y,Z ==> Vertex 2 {m}
    -7.625,0.325000000000001,1,  !- X,Y,Z ==> Vertex 3 {m}
    -7.625,0.325000000000001,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.625,2.65,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.625,2.65,1,  !- X,Y,Z ==> Vertex 2 {m}
    -7.625,1.175,1,  !- X,Y,Z ==> Vertex 3 {m}
    -7.625,1.175,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.625,2.9,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.625,2.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.625,2.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.625,2.9,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.75,2.9,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.75,2.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.625,2.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.625,2.9,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.75,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.75,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.75,2.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.75,2.9,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 68,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 7,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.75,0.1,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.75,0.1,0.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.75,2.8,0.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.75,2.8,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Inner_Walls_Adiabatic,   !- Construction Name
    Thermal Zone: Software_Office_1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.20222401955682e-031,-1.31832797248716e-047,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.20696970545029e-095,-4.3944265749572e-048,-1.48546037866847e-095,  !- X,Y,Z ==> Vertex 2 {m}
    1.75,4.3944265749572e-048,1.48546037866847e-095,  !- X,Y,Z ==> Vertex 3 {m}
    1.75,-4.3944265749572e-048,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Software_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015,-9.875,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.20222401955682e-031,-1.75777062998288e-047,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.75,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.75,2.9,2.6,  !- X,Y,Z ==> Vertex 4 {m}
    -7.625,2.9,2.6,  !- X,Y,Z ==> Vertex 5 {m}
    -7.625,-9.875,2.6;  !- X,Y,Z ==> Vertex 6 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Software_Office_1 Thermostat,  !- Name
    Thermal Zone: Software_Office_1,  !- Zone or ZoneList Name
    Thermal Zone: Software_Office_1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 15;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Software_Office_1 Thermostat Schedule,  !- Name
    Thermal Zone: Software_Office_1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Software_Office_1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 15,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Software_Office_1,  !- Zone Name
    Thermal Zone: Software_Office_1 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Software_Office_1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Thermal Zone: Software_Office_1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Software_Office_1 Inlet Node List,  !- Name
    Node 177;                !- Node 1 Name

  NodeList,
    Thermal Zone: Software_Office_1 Return Node List,  !- Name
    Node 178;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 14,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 119,                !- Inlet Node Name
    Node 120,                !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 19,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 179,                !- Air Inlet Node Name
    Node 177,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 19,         !- Name
    Node 177,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 19;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Software_Office_1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 14,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 19,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Software_Office_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Software_Office_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Software_Office_1 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Software_Office_2,  !- Name
    ,                        !- Direction of Relative North {deg}
    5.63958879990413,        !- X Origin {m}
    17.921283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Floor,                   !- Surface Type
    FloorSeparation_adiabatic,  !- Construction Name
    Thermal Zone: Software_Office_2,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.625,7.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.625,5.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 4 {m}
    -5.5,0,0,  !- X,Y,Z ==> Vertex 5 {m}
    -5.5,7.5,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.5,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -0.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.5,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.5,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.5,7.5,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,7.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 81,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.5,7.25,2,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,7.25,1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,6.5,1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,6.5,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 81,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.5,3.65,2,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,3.65,1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,2.9,1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,2.9,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 81,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.5,2.8,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,2.8,1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,0.150000000000001,1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,0.150000000000001,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 81,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.5,6.4,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,6.4,1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,3.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,3.75,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.625,7.5,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.625,7.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,7.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,7.5,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.625,5.45,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.625,5.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.625,7.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.625,7.5,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.45,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.625,5.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.625,5.45,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Software_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.45,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Software_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.45,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -1.625,5.45,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -1.625,7.5,2.6,  !- X,Y,Z ==> Vertex 4 {m}
    -5.5,7.5,2.6,  !- X,Y,Z ==> Vertex 5 {m}
    -5.5,0,2.6;  !- X,Y,Z ==> Vertex 6 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Software_Office_2 Thermostat,  !- Name
    Thermal Zone: Software_Office_2,  !- Zone or ZoneList Name
    Thermal Zone: Software_Office_2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 14;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Software_Office_2 Thermostat Schedule,  !- Name
    Thermal Zone: Software_Office_2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Software_Office_2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 14,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Software_Office_2,  !- Zone Name
    Thermal Zone: Software_Office_2 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Software_Office_2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    Thermal Zone: Software_Office_2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Software_Office_2 Inlet Node List,  !- Name
    Node 180;                !- Node 1 Name

  NodeList,
    Thermal Zone: Software_Office_2 Return Node List,  !- Name
    Node 181;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 17,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 109,                !- Inlet Node Name
    Node 110,                !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 20,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 182,                !- Air Inlet Node Name
    Node 180,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 20,         !- Name
    Node 180,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 20;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Software_Office_2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 17,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 20,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Software_Office_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Software_Office_2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Software_Office_2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    1,                      !- End Month
    21,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  Sizing:Parameters,
    1.15,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor



  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No;                      !- Do Space Heat Balance for Sizing

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    Brick - Fired Clay - 4 ExteriorWall (15 cm),  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.175,                   !- Conductivity {W/m-K}
    1601.84633739601,        !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Brick - Fired Clay - 4 innerWalls (12.5 cm),  !- Name
    MediumRough,             !- Roughness
    0.125,                   !- Thickness {m}
    0.675,                   !- Conductivity {W/m-K}
    1601.84633739601,        !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Carpet - 1/2 in.,        !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    Floor Concrete (10 cm),  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Ground concrete (10 cm), !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    Gypsum,                  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    METAL Door Medium 18Ga_1,!- Name
    Smooth,                  !- Roughness
    0.0013106,               !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.03,                 !- Density {kg/m3}
    502.08,                  !- Specific Heat {J/kg-K}
    0.8,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    METAL Door Medium 18Ga_2,!- Name
    Smooth,                  !- Roughness
    0.0013106,               !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.03,                 !- Density {kg/m3}
    502.08,                  !- Specific Heat {J/kg-K}
    0.8,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Mineral Fiber Batt Insulation (50mm),  !- Name
    VeryRough,               !- Roughness
    0.05,                    !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Insulation [18],    !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Tile,               !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    0.59,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Styrolit (40 mm),        !- Name
    VeryRough,               !- Roughness
    0.01,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Styrolit (80 mm),        !- Name
    VeryRough,               !- Roughness
    0.08,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wall Insulation [31],    !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [35],    !- Name
    MediumRough,             !- Roughness
    0.0452,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [36],    !- Name
    MediumRough,             !- Roughness
    0.0565999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [37],    !- Name
    MediumRough,             !- Roughness
    0.0680999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [40],    !- Name
    MediumRough,             !- Roughness
    0.0793999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [42],    !- Name
    MediumRough,             !- Roughness
    0.0913999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [44],    !- Name
    MediumRough,             !- Roughness
    0.1104,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wood Subfloor Floor separation,  !- Name
    MediumSmooth,            !- Roughness
    0.01905,                 !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F04 Wall air space resistance 2,  !- Name
    0.1;                     !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    AIR [5],                 !- Name
    Smooth,                  !- Roughness
    0.440339,                !- Thermal Resistance {m2-K/W}
    0.8,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  WindowMaterial:Blind,
    Window Material Blind 1, !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    LOW IRON 3MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.899,                   !- Solar Transmittance at Normal Incidence
    0.079,                   !- Front Side Solar Reflectance at Normal Incidence
    0.079,                   !- Back Side Solar Reflectance at Normal Incidence
    0.913,                   !- Visible Transmittance at Normal Incidence
    0.082,                   !- Front Side Visible Reflectance at Normal Incidence
    0.082,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LOW IRON 3MM ReMoni,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005,                   !- Thickness {m}
    0.899,                   !- Solar Transmittance at Normal Incidence
    0.079,                   !- Front Side Solar Reflectance at Normal Incidence
    0.079,                   !- Back Side Solar Reflectance at Normal Incidence
    0.913,                   !- Visible Transmittance at Normal Incidence
    0.082,                   !- Front Side Visible Reflectance at Normal Incidence
    0.082,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Theoretical Glass [167], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [197], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2349,                  !- Solar Transmittance at Normal Incidence
    0.7151,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0415,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [202], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2325,                  !- Solar Transmittance at Normal Incidence
    0.7175,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                  !- Visible Transmittance at Normal Incidence
    0.6308,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0192,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [207], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3311,                  !- Solar Transmittance at Normal Incidence
    0.6189,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.44,                    !- Visible Transmittance at Normal Incidence
    0.51,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [216], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3801,                  !- Solar Transmittance at Normal Incidence
    0.5699,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                  !- Visible Transmittance at Normal Incidence
    0.4421,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [221], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.4296,                  !- Solar Transmittance at Normal Incidence
    0.5204,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                  !- Visible Transmittance at Normal Incidence
    0.4997,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0089,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0,                       !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

  Construction,
    Celling,                 !- Name
    Gypsum,                  !- Outside Layer
    Mineral Fiber Batt Insulation (50mm),  !- Layer 2
    Mineral Fiber Batt Insulation (50mm),  !- Layer 3
    Mineral Fiber Batt Insulation (50mm),  !- Layer 4
    Mineral Fiber Batt Insulation (50mm),  !- Layer 5
    Mineral Fiber Batt Insulation (50mm);  !- Layer 6

  Construction,
    Celling Reverse,         !- Name
    Mineral Fiber Batt Insulation (50mm),  !- Outside Layer
    Mineral Fiber Batt Insulation (50mm),  !- Layer 2
    Mineral Fiber Batt Insulation (50mm),  !- Layer 3
    Mineral Fiber Batt Insulation (50mm),  !- Layer 4
    Mineral Fiber Batt Insulation (50mm),  !- Layer 5
    Gypsum;                  !- Layer 6

  Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

  Construction,
    Exterior_Walls,          !- Name
    Brick - Fired Clay - 4 ExteriorWall (15 cm),  !- Outside Layer
    F04 Wall air space resistance 2,  !- Layer 2
    Brick - Fired Clay - 4 ExteriorWall (15 cm);  !- Layer 3

  Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    FloorSeparation_adiabatic,  !- Name
    Gypsum,                  !- Outside Layer
    Floor Concrete (10 cm),  !- Layer 2
    Styrolit (80 mm),        !- Layer 3
    Styrolit (80 mm),        !- Layer 4
    Wood Subfloor Floor separation,  !- Layer 5
    Carpet - 1/2 in.;        !- Layer 6

  Construction,
    FloorSeparation_adiabatic reverse celling,  !- Name
    Carpet - 1/2 in.,        !- Outside Layer
    Wood Subfloor Floor separation,  !- Layer 2
    Styrolit (80 mm),        !- Layer 3
    Styrolit (80 mm),        !- Layer 4
    Floor Concrete (10 cm),  !- Layer 5
    Gypsum;                  !- Layer 6

  Construction,
    Ground,                  !- Name
    Styrolit (80 mm),        !- Outside Layer
    Styrolit (40 mm),        !- Layer 2
    Ground concrete (10 cm), !- Layer 3
    Carpet - 1/2 in.;        !- Layer 4

  Construction,
    Inner_Walls,             !- Name
    Brick - Fired Clay - 4 innerWalls (12.5 cm),  !- Outside Layer
    F04 Wall air space resistance 2,  !- Layer 2
    Brick - Fired Clay - 4 innerWalls (12.5 cm);  !- Layer 3

  Construction,
    Inner_Walls_Adiabatic,   !- Name
    Brick - Fired Clay - 4 innerWalls (12.5 cm),  !- Outside Layer
    F04 Wall air space resistance 2,  !- Layer 2
    Brick - Fired Clay - 4 innerWalls (12.5 cm);  !- Layer 3

  Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

  Construction,
    Interior Partition,      !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Name
    LOW IRON 3MM ReMoni,     !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LOW IRON 3MM ReMoni;     !- Layer 3

  Construction,
    Roof,                    !- Name
    Roof Tile,               !- Outside Layer
    Roof Insulation [18],    !- Layer 2
    Roof Insulation [18];    !- Layer 3

  Construction,
    Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Name
    LOW IRON 3MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LOW IRON 3MM;            !- Layer 3

  Construction,
    Standard Nonres 6B Door Swinging,  !- Name
    METAL Door Medium 18Ga_1,!- Outside Layer
    AIR [5],                 !- Layer 2
    METAL Door Medium 18Ga_2;!- Layer 3

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    ActivityLevel 12,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    ActivityLevel 5,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0.1,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 3,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 38,          !- Name
    -50,                     !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 39,          !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Constant,Always On Discrete,Always On Discrete Limits,1;

  Schedule:Day:Interval,
    Deck Temperature Default,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Deck Temperature Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck Temperature Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Temperature Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Temperature Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Temperature Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Temperature Summer Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Temperature Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Temperature Winter Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.600000023841858,       !- Value Until Time 1
    16:00,                   !- Time 2
    0.800000011920929,       !- Value Until Time 2
    18:00,                   !- Time 3
    0.699999988079071,       !- Value Until Time 3
    24:00,                   !- Time 4
    0.600000023841858;       !- Value Until Time 4

  Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.600000023841858;       !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.800000011920929;       !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.800000011920929,       !- Value Until Time 1
    16:00,                   !- Time 2
    0.800000011920929,       !- Value Until Time 2
    24:00,                   !- Time 3
    0.800000011920929;       !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.600000023841858;       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.0500000007450581,      !- Value Until Time 1
    07:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3
    0.300000011920929,       !- Value Until Time 3
    17:00,                   !- Time 4
    0.899999976158142,       !- Value Until Time 4
    18:00,                   !- Time 5
    0.300000011920929,       !- Value Until Time 5
    20:00,                   !- Time 6
    0.100000001490116,       !- Value Until Time 6
    24:00,                   !- Time 7
    0.051655251532793;       !- Value Until Time 7

  Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.699999988079071;       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    410;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.699999988079071;       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    Dimensionless 2,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    410;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Activity Default Schedule 1,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    100;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Activity Summer Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Activity Winter Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.200000002980232,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.300000011920929,       !- Value Until Time 2
    08:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.899999976158142,       !- Value Until Time 4
    13:00,                   !- Time 5
    0.600000023841858,       !- Value Until Time 5
    16:00,                   !- Time 6
    0.899999976158142,       !- Value Until Time 6
    18:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.200000002980232;       !- Value Until Time 8

  Schedule:Day:Interval,
    Small Office Bldg Equip Rule 1 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.200000002980232;       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.280779212713242;       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.100000001490116,       !- Value Until Time 1
    08:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    10:00,                   !- Time 4
    0.699999988079071,       !- Value Until Time 4
    12:00,                   !- Time 5
    0.850000023841858,       !- Value Until Time 5
    13:00,                   !- Time 6
    0.899999976158142,       !- Value Until Time 6
    15:00,                   !- Time 7
    1,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0.800000011920929,       !- Value Until Time 8
    17:00,                   !- Time 9
    0.600000023841858,       !- Value Until Time 9
    18:00,                   !- Time 10
    0.550000011920929,       !- Value Until Time 10
    20:00,                   !- Time 11
    0.400000005960464,       !- Value Until Time 11
    22:00,                   !- Time 12
    0.300000011920929,       !- Value Until Time 12
    24:00,                   !- Time 13
    0.100000001490116;       !- Value Until Time 13

  Schedule:Day:Interval,
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0500000007450581;      !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Deck Temperature Week Rule - Jan1-Dec31,  !- Name
    Deck Temperature Default,!- Sunday Schedule:Day Name
    Deck Temperature Default,!- Monday Schedule:Day Name
    Deck Temperature Default,!- Tuesday Schedule:Day Name
    Deck Temperature Default,!- Wednesday Schedule:Day Name
    Deck Temperature Default,!- Thursday Schedule:Day Name
    Deck Temperature Default,!- Friday Schedule:Day Name
    Deck Temperature Default,!- Saturday Schedule:Day Name
    Deck Temperature Default,!- Holiday Schedule:Day Name
    Deck Temperature Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Deck Temperature Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Deck Temperature Default,!- CustomDay1 Schedule:Day Name
    Deck Temperature Default;!- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Deck Temperature,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Deck Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    District Heating inlet Week Rule - Jan1-Dec31,  !- Name
    Hot Water Temperature Default,  !- Sunday Schedule:Day Name
    Hot Water Temperature Default,  !- Monday Schedule:Day Name
    Hot Water Temperature Default,  !- Tuesday Schedule:Day Name
    Hot Water Temperature Default,  !- Wednesday Schedule:Day Name
    Hot Water Temperature Default,  !- Thursday Schedule:Day Name
    Hot Water Temperature Default,  !- Friday Schedule:Day Name
    Hot Water Temperature Default,  !- Saturday Schedule:Day Name
    Hot Water Temperature Default,  !- Holiday Schedule:Day Name
    Hot Water Temperature Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Hot Water Temperature Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Hot Water Temperature Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Temperature Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    District Heating inlet,  !- Name
    Temperature,             !- Schedule Type Limits Name
    District Heating inlet Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Hot Water Temperature Week Rule - Jan1-Dec31,  !- Name
    Hot Water Temperature Default 1,  !- Sunday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Monday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Tuesday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Wednesday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Thursday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Friday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Saturday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Holiday Schedule:Day Name
    Hot Water Temperature Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Hot Water Temperature Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Hot Water Temperature Default 1,  !- CustomDay1 Schedule:Day Name
    Hot Water Temperature Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Hot Water Temperature,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot Water Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Activity 1 Week Rule - Jan1-Dec31,  !- Name
    Small Office Activity Default Schedule 1,  !- Sunday Schedule:Day Name
    Small Office Activity Default Schedule 1,  !- Monday Schedule:Day Name
    Small Office Activity Default Schedule 1,  !- Tuesday Schedule:Day Name
    Small Office Activity Default Schedule 1,  !- Wednesday Schedule:Day Name
    Small Office Activity Default Schedule 1,  !- Thursday Schedule:Day Name
    Small Office Activity Default Schedule 1,  !- Friday Schedule:Day Name
    Small Office Activity Default Schedule 1,  !- Saturday Schedule:Day Name
    Small Office Activity Default Schedule 1,  !- Holiday Schedule:Day Name
    Small Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Activity Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Small Office Activity Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Activity 1,       !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    Office Activity 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Equip Week Rule - Jan1-Dec31,  !- Name
    Small Office Bldg Equip Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Small Office Bldg Equip Default Schedule 1,  !- Monday Schedule:Day Name
    Small Office Bldg Equip Default Schedule 1,  !- Tuesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule 1,  !- Wednesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule 1,  !- Thursday Schedule:Day Name
    Small Office Bldg Equip Default Schedule 1,  !- Friday Schedule:Day Name
    Small Office Bldg Equip Rule 1 Day Schedule 1,  !- Saturday Schedule:Day Name
    Small Office Bldg Equip Default Schedule 1,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Equip Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Equip Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Equip,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Office Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Infil Week Rule - Jan1-Jun24,  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Infil Week Rule - Jun25-Jul1,  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Infil Week Rule - Jul2-Aug26,  !- Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Infil Week Rule - Aug27-Sep2,  !- Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 2,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Infil Week Rule - Sep3-Dec31,  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Infil,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Office Infil Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    Office Infil Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    Office Infil Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    Office Infil Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    Office Infil Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Week:Daily,
    Office Light Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Light,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Occupancy Week Rule - Jan1-Dec31,  !- Name
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Small Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Small Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Occupancy,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Office Occupancy Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OnOff_ventilation_fan Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OnOff_ventilation_fan,   !- Name
    Fractional,              !- Schedule Type Limits Name
    OnOff_ventilation_fan Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    ReMoni Roof Infill Week Rule - Jan1-Jun24,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ReMoni Roof Infill Week Rule - Jun25-Jul1,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ReMoni Roof Infill Week Rule - Jul2-Aug26,  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ReMoni Roof Infill Week Rule - Aug27-Sep2,  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ReMoni Roof Infill Week Rule - Sep3-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ReMoni Roof Infill,      !- Name
    Fractional,              !- Schedule Type Limits Name
    ReMoni Roof Infill Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    ReMoni Roof Infill Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    ReMoni Roof Infill Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    ReMoni Roof Infill Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    ReMoni Roof Infill Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Week:Daily,
    Schedule CO2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule CO2,            !- Name
    Dimensionless 2,         !- Schedule Type Limits Name
    Schedule CO2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 10,         !- Sunday Schedule:Day Name
    Schedule Day 10,         !- Monday Schedule:Day Name
    Schedule Day 10,         !- Tuesday Schedule:Day Name
    Schedule Day 10,         !- Wednesday Schedule:Day Name
    Schedule Day 10,         !- Thursday Schedule:Day Name
    Schedule Day 10,         !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Dimensionless,           !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Ventilation Setpoint Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 18,         !- Monday Schedule:Day Name
    Schedule Day 18,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Ventilation Setpoint,    !- Name
    Temperature 11,          !- Schedule Type Limits Name
    Ventilation Setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,,0;



  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    ReMoni_Ventilation,      !- Name
    ,                        !- Controller List Name
    ReMoni_VentilationAvailability Manager List,  !- Availability Manager List Name
    1.1223,                  !- Design Supply Air Flow Rate {m3/s}
    ReMoni_Ventilation Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 111,                !- Supply Side Inlet Node Name
    Node 114,                !- Demand Side Outlet Node Name
    ReMoni_Ventilation Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    ReMoni_Ventilation Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    ReMoni_Ventilation Supply Outlet Nodes,  !- Name
    Node 112;                !- Node 1 Name

  NodeList,
    ReMoni_Ventilation Demand Inlet Nodes,  !- Name
    Node 113;                !- Node 1 Name

  Sizing:System,
    ReMoni_Ventilation,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    ReMoni_VentilationAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    ReMoni_Ventilation Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    ReMoni_Ventilation Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    ReMoni_Ventilation Supply Branches,  !- Name
    ReMoni_Ventilation Main Branch;  !- Branch 1 Name

  Branch,
    ReMoni_Ventilation Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA System,               !- Component 1 Name
    Node 111,                !- Component 1 Inlet Node Name
    Node 118,                !- Component 1 Outlet Node Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    Const Spd Fan,           !- Component 2 Name
    Node 118,                !- Component 2 Inlet Node Name
    Node 112;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    OA System,               !- Name
    OA System Controller List,  !- Controller List Name
    OA System Equipment List;!- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Outdoor Air Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Outdoor Air Controller,  !- Name
    Node 117,                !- Relief Air Outlet Node Name
    Node 111,                !- Return Air Node Name
    Node 118,                !- Mixed Air Node Name
    Node 116,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 116;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System Equipment List,!- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    OA System Outdoor Air Mixer,  !- Name
    Node 118,                !- Mixed Air Node Name
    Node 116,                !- Outdoor Air Stream Node Name
    Node 117,                !- Relief Air Stream Node Name
    Node 111;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 118 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 112,                !- Reference Setpoint Node Name
    Node 118,                !- Fan Inlet Node Name
    Node 112,                !- Fan Outlet Node Name
    Node 118;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Const Spd Fan,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    280,                     !- Pressure Rise {Pa}
    1.1223,                  !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 118,                !- Air Inlet Node Name
    Node 112,                !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  SetpointManager:Scheduled,
    Scheduled Deck Temp,     !- Name
    Temperature,             !- Control Variable
    Ventilation Setpoint,    !- Schedule Name
    Node 112;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    ReMoni_Ventilation Node 113 Supply Path,  !- Name
    Node 113,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 113,                !- Inlet Node Name
    Node 121,                !- Outlet 1 Node Name
    Node 125,                !- Outlet 2 Node Name
    Node 128,                !- Outlet 3 Node Name
    Node 131,                !- Outlet 4 Node Name
    Node 134,                !- Outlet 5 Node Name
    Node 137,                !- Outlet 6 Node Name
    Node 140,                !- Outlet 7 Node Name
    Node 143,                !- Outlet 8 Node Name
    Node 146,                !- Outlet 9 Node Name
    Node 149,                !- Outlet 10 Node Name
    Node 152,                !- Outlet 11 Node Name
    Node 155,                !- Outlet 12 Node Name
    Node 158,                !- Outlet 13 Node Name
    Node 161,                !- Outlet 14 Node Name
    Node 164,                !- Outlet 15 Node Name
    Node 167,                !- Outlet 16 Node Name
    Node 170,                !- Outlet 17 Node Name
    Node 173,                !- Outlet 18 Node Name
    Node 176,                !- Outlet 19 Node Name
    Node 179,                !- Outlet 20 Node Name
    Node 182;                !- Outlet 21 Node Name

  AirLoopHVAC:ReturnPath,
    ReMoni_Ventilation Return Path,  !- Name
    Node 114,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 114,                !- Outlet Node Name
    Node 122,                !- Inlet 1 Node Name
    Node 124,                !- Inlet 2 Node Name
    Node 127,                !- Inlet 3 Node Name
    Node 130,                !- Inlet 4 Node Name
    Node 133,                !- Inlet 5 Node Name
    Node 136,                !- Inlet 6 Node Name
    Node 139,                !- Inlet 7 Node Name
    Node 142,                !- Inlet 8 Node Name
    Node 145,                !- Inlet 9 Node Name
    Node 148,                !- Inlet 10 Node Name
    Node 151,                !- Inlet 11 Node Name
    Node 154,                !- Inlet 12 Node Name
    Node 157,                !- Inlet 13 Node Name
    Node 160,                !- Inlet 14 Node Name
    Node 163,                !- Inlet 15 Node Name
    Node 166,                !- Inlet 16 Node Name
    Node 169,                !- Inlet 17 Node Name
    Node 172,                !- Inlet 18 Node Name
    Node 175,                !- Inlet 19 Node Name
    Node 178,                !- Inlet 20 Node Name
    Node 181;                !- Inlet 21 Node Name

  PlantLoop,
    ReMoni_DH,               !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    ReMoni_DH Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 45,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 44,                 !- Plant Side Inlet Node Name
    Node 45,                 !- Plant Side Outlet Node Name
    ReMoni_DH Supply Branches,  !- Plant Side Branch List Name
    ReMoni_DH Supply Connector List,  !- Plant Side Connector List Name
    Node 47,                 !- Demand Side Inlet Node Name
    Node 48,                 !- Demand Side Outlet Node Name
    ReMoni_DH Demand Branches,  !- Demand Side Branch List Name
    ReMoni_DH Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    ReMoni_DH,               !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    ReMoni_DH Supply Branches,  !- Name
    ReMoni_DH Supply Inlet Branch,  !- Branch 1 Name
    ReMoni_DH Supply Branch 1,  !- Branch 2 Name
    ReMoni_DH Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    ReMoni_DH Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    ReMoni_DH Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    ReMoni_DH Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    ReMoni_DH Supply Splitter,  !- Name
    ReMoni_DH Supply Inlet Branch,  !- Inlet Branch Name
    ReMoni_DH Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    ReMoni_DH Supply Mixer,  !- Name
    ReMoni_DH Supply Outlet Branch,  !- Outlet Branch Name
    ReMoni_DH Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    ReMoni_DH Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Var Spd Pump,            !- Component 1 Name
    Node 44,                 !- Component 1 Inlet Node Name
    Node 51;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Var Spd Pump,            !- Name
    Node 44,                 !- Inlet Node Name
    Node 51,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Continuous,              !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    ReMoni_DH Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictHeating:Water,   !- Component 1 Object Type
    District Heating,        !- Component 1 Name
    Node 46,                 !- Component 1 Inlet Node Name
    Node 50;                 !- Component 1 Outlet Node Name

  DistrictHeating:Water,
    District Heating,        !- Name
    Node 46,                 !- Hot Water Inlet Node Name
    Node 50,                 !- Hot Water Outlet Node Name
    1000000;                 !- Nominal Capacity {W}

  Branch,
    ReMoni_DH Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ReMoni_DH Supply Outlet Pipe,  !- Component 1 Name
    ReMoni_DH Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 45;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    ReMoni_DH Supply Outlet Pipe,  !- Name
    ReMoni_DH Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 45;                 !- Outlet Node Name

  BranchList,
    ReMoni_DH Demand Branches,  !- Name
    ReMoni_DH Demand Inlet Branch,  !- Branch 1 Name
    ReMoni_DH Demand Branch 1,  !- Branch 2 Name
    ReMoni_DH Demand Branch 2,  !- Branch 3 Name
    ReMoni_DH Demand Branch 3,  !- Branch 4 Name
    ReMoni_DH Demand Branch 4,  !- Branch 5 Name
    ReMoni_DH Demand Branch 5,  !- Branch 6 Name
    ReMoni_DH Demand Branch 6,  !- Branch 7 Name
    ReMoni_DH Demand Branch 7,  !- Branch 8 Name
    ReMoni_DH Demand Branch 8,  !- Branch 9 Name
    ReMoni_DH Demand Branch 9,  !- Branch 10 Name
    ReMoni_DH Demand Branch 10,  !- Branch 11 Name
    ReMoni_DH Demand Branch 11,  !- Branch 12 Name
    ReMoni_DH Demand Branch 12,  !- Branch 13 Name
    ReMoni_DH Demand Branch 13,  !- Branch 14 Name
    ReMoni_DH Demand Branch 14,  !- Branch 15 Name
    ReMoni_DH Demand Branch 15,  !- Branch 16 Name
    ReMoni_DH Demand Branch 16,  !- Branch 17 Name
    ReMoni_DH Demand Branch 17,  !- Branch 18 Name
    ReMoni_DH Demand Branch 18,  !- Branch 19 Name
    ReMoni_DH Demand Branch 19,  !- Branch 20 Name
    ReMoni_DH Demand Branch 20,  !- Branch 21 Name
    ReMoni_DH Demand Branch 21,  !- Branch 22 Name
    ReMoni_DH Demand Branch 22,  !- Branch 23 Name
    ReMoni_DH Demand Branch 23,  !- Branch 24 Name
    ReMoni_DH Demand Branch 24,  !- Branch 25 Name
    ReMoni_DH Demand Branch 25,  !- Branch 26 Name
    ReMoni_DH Demand Branch 26,  !- Branch 27 Name
    ReMoni_DH Demand Branch 27,  !- Branch 28 Name
    ReMoni_DH Demand Branch 28,  !- Branch 29 Name
    ReMoni_DH Demand Branch 29,  !- Branch 30 Name
    ReMoni_DH Demand Branch 30,  !- Branch 31 Name
    ReMoni_DH Demand Branch 31,  !- Branch 32 Name
    ReMoni_DH Demand Bypass Branch,  !- Branch 33 Name
    ReMoni_DH Demand Outlet Branch;  !- Branch 34 Name

  ConnectorList,
    ReMoni_DH Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    ReMoni_DH Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    ReMoni_DH Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    ReMoni_DH Demand Splitter,  !- Name
    ReMoni_DH Demand Inlet Branch,  !- Inlet Branch Name
    ReMoni_DH Demand Branch 1,  !- Outlet Branch 1 Name
    ReMoni_DH Demand Branch 2,  !- Outlet Branch 2 Name
    ReMoni_DH Demand Branch 3,  !- Outlet Branch 3 Name
    ReMoni_DH Demand Branch 4,  !- Outlet Branch 4 Name
    ReMoni_DH Demand Branch 5,  !- Outlet Branch 5 Name
    ReMoni_DH Demand Branch 6,  !- Outlet Branch 6 Name
    ReMoni_DH Demand Branch 7,  !- Outlet Branch 7 Name
    ReMoni_DH Demand Branch 8,  !- Outlet Branch 8 Name
    ReMoni_DH Demand Branch 9,  !- Outlet Branch 9 Name
    ReMoni_DH Demand Branch 10,  !- Outlet Branch 10 Name
    ReMoni_DH Demand Branch 11,  !- Outlet Branch 11 Name
    ReMoni_DH Demand Branch 12,  !- Outlet Branch 12 Name
    ReMoni_DH Demand Branch 13,  !- Outlet Branch 13 Name
    ReMoni_DH Demand Branch 14,  !- Outlet Branch 14 Name
    ReMoni_DH Demand Branch 15,  !- Outlet Branch 15 Name
    ReMoni_DH Demand Branch 16,  !- Outlet Branch 16 Name
    ReMoni_DH Demand Branch 17,  !- Outlet Branch 17 Name
    ReMoni_DH Demand Branch 18,  !- Outlet Branch 18 Name
    ReMoni_DH Demand Branch 19,  !- Outlet Branch 19 Name
    ReMoni_DH Demand Branch 20,  !- Outlet Branch 20 Name
    ReMoni_DH Demand Branch 21,  !- Outlet Branch 21 Name
    ReMoni_DH Demand Branch 22,  !- Outlet Branch 22 Name
    ReMoni_DH Demand Branch 23,  !- Outlet Branch 23 Name
    ReMoni_DH Demand Branch 24,  !- Outlet Branch 24 Name
    ReMoni_DH Demand Branch 25,  !- Outlet Branch 25 Name
    ReMoni_DH Demand Branch 26,  !- Outlet Branch 26 Name
    ReMoni_DH Demand Branch 27,  !- Outlet Branch 27 Name
    ReMoni_DH Demand Branch 28,  !- Outlet Branch 28 Name
    ReMoni_DH Demand Branch 29,  !- Outlet Branch 29 Name
    ReMoni_DH Demand Branch 30,  !- Outlet Branch 30 Name
    ReMoni_DH Demand Branch 31,  !- Outlet Branch 31 Name
    ReMoni_DH Demand Bypass Branch;  !- Outlet Branch 32 Name

  Connector:Mixer,
    ReMoni_DH Demand Mixer,  !- Name
    ReMoni_DH Demand Outlet Branch,  !- Outlet Branch Name
    ReMoni_DH Demand Branch 1,  !- Inlet Branch 1 Name
    ReMoni_DH Demand Branch 2,  !- Inlet Branch 2 Name
    ReMoni_DH Demand Branch 3,  !- Inlet Branch 3 Name
    ReMoni_DH Demand Branch 4,  !- Inlet Branch 4 Name
    ReMoni_DH Demand Branch 5,  !- Inlet Branch 5 Name
    ReMoni_DH Demand Branch 6,  !- Inlet Branch 6 Name
    ReMoni_DH Demand Branch 7,  !- Inlet Branch 7 Name
    ReMoni_DH Demand Branch 8,  !- Inlet Branch 8 Name
    ReMoni_DH Demand Branch 9,  !- Inlet Branch 9 Name
    ReMoni_DH Demand Branch 10,  !- Inlet Branch 10 Name
    ReMoni_DH Demand Branch 11,  !- Inlet Branch 11 Name
    ReMoni_DH Demand Branch 12,  !- Inlet Branch 12 Name
    ReMoni_DH Demand Branch 13,  !- Inlet Branch 13 Name
    ReMoni_DH Demand Branch 14,  !- Inlet Branch 14 Name
    ReMoni_DH Demand Branch 15,  !- Inlet Branch 15 Name
    ReMoni_DH Demand Branch 16,  !- Inlet Branch 16 Name
    ReMoni_DH Demand Branch 17,  !- Inlet Branch 17 Name
    ReMoni_DH Demand Branch 18,  !- Inlet Branch 18 Name
    ReMoni_DH Demand Branch 19,  !- Inlet Branch 19 Name
    ReMoni_DH Demand Branch 20,  !- Inlet Branch 20 Name
    ReMoni_DH Demand Branch 21,  !- Inlet Branch 21 Name
    ReMoni_DH Demand Branch 22,  !- Inlet Branch 22 Name
    ReMoni_DH Demand Branch 23,  !- Inlet Branch 23 Name
    ReMoni_DH Demand Branch 24,  !- Inlet Branch 24 Name
    ReMoni_DH Demand Branch 25,  !- Inlet Branch 25 Name
    ReMoni_DH Demand Branch 26,  !- Inlet Branch 26 Name
    ReMoni_DH Demand Branch 27,  !- Inlet Branch 27 Name
    ReMoni_DH Demand Branch 28,  !- Inlet Branch 28 Name
    ReMoni_DH Demand Branch 29,  !- Inlet Branch 29 Name
    ReMoni_DH Demand Branch 30,  !- Inlet Branch 30 Name
    ReMoni_DH Demand Branch 31,  !- Inlet Branch 31 Name
    ReMoni_DH Demand Bypass Branch;  !- Inlet Branch 32 Name

  Branch,
    ReMoni_DH Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ReMoni_DH Demand Inlet Pipe,  !- Component 1 Name
    Node 47,                 !- Component 1 Inlet Node Name
    ReMoni_DH Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    ReMoni_DH Demand Inlet Pipe,  !- Name
    Node 47,                 !- Inlet Node Name
    ReMoni_DH Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard,            !- Component 1 Name
    Node 49,                 !- Component 1 Inlet Node Name
    Node 52;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 20,         !- Component 1 Name
    Node 53,                 !- Component 1 Inlet Node Name
    Node 54;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 43,         !- Component 1 Name
    Node 55,                 !- Component 1 Inlet Node Name
    Node 56;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 31,         !- Component 1 Name
    Node 57,                 !- Component 1 Inlet Node Name
    Node 58;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 29,         !- Component 1 Name
    Node 59,                 !- Component 1 Inlet Node Name
    Node 60;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 40,         !- Component 1 Name
    Node 61,                 !- Component 1 Inlet Node Name
    Node 62;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 39,         !- Component 1 Name
    Node 63,                 !- Component 1 Inlet Node Name
    Node 64;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 33,         !- Component 1 Name
    Node 65,                 !- Component 1 Inlet Node Name
    Node 66;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 35,         !- Component 1 Name
    Node 67,                 !- Component 1 Inlet Node Name
    Node 68;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 36,         !- Component 1 Name
    Node 69,                 !- Component 1 Inlet Node Name
    Node 70;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 32,         !- Component 1 Name
    Node 71,                 !- Component 1 Inlet Node Name
    Node 72;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 5,          !- Component 1 Name
    Node 73,                 !- Component 1 Inlet Node Name
    Node 74;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 37,         !- Component 1 Name
    Node 75,                 !- Component 1 Inlet Node Name
    Node 76;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 34,         !- Component 1 Name
    Node 77,                 !- Component 1 Inlet Node Name
    Node 78;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 41,         !- Component 1 Name
    Node 79,                 !- Component 1 Inlet Node Name
    Node 80;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 1,          !- Component 1 Name
    Node 81,                 !- Component 1 Inlet Node Name
    Node 82;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 26,         !- Component 1 Name
    Node 83,                 !- Component 1 Inlet Node Name
    Node 84;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 38,         !- Component 1 Name
    Node 85,                 !- Component 1 Inlet Node Name
    Node 86;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 24,         !- Component 1 Name
    Node 87,                 !- Component 1 Inlet Node Name
    Node 88;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 21,         !- Component 1 Name
    Node 89,                 !- Component 1 Inlet Node Name
    Node 90;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 28,         !- Component 1 Name
    Node 91,                 !- Component 1 Inlet Node Name
    Node 92;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 23,         !- Component 1 Name
    Node 93,                 !- Component 1 Inlet Node Name
    Node 94;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 18,         !- Component 1 Name
    Node 95,                 !- Component 1 Inlet Node Name
    Node 96;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 19,         !- Component 1 Name
    Node 97,                 !- Component 1 Inlet Node Name
    Node 98;                 !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 16,         !- Component 1 Name
    Node 99,                 !- Component 1 Inlet Node Name
    Node 100;                !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 22,         !- Component 1 Name
    Node 101,                !- Component 1 Inlet Node Name
    Node 102;                !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 25,         !- Component 1 Name
    Node 103,                !- Component 1 Inlet Node Name
    Node 104;                !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 30,         !- Component 1 Name
    Node 105,                !- Component 1 Inlet Node Name
    Node 106;                !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 2,          !- Component 1 Name
    Node 107,                !- Component 1 Inlet Node Name
    Node 108;                !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 14,         !- Component 1 Name
    Node 119,                !- Component 1 Inlet Node Name
    Node 120;                !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW Baseboard 17,         !- Component 1 Name
    Node 109,                !- Component 1 Inlet Node Name
    Node 110;                !- Component 1 Outlet Node Name

  Branch,
    ReMoni_DH Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ReMoni_DH Demand Bypass Pipe,  !- Component 1 Name
    ReMoni_DH Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    ReMoni_DH Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    ReMoni_DH Demand Bypass Pipe,  !- Name
    ReMoni_DH Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    ReMoni_DH Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    ReMoni_DH Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ReMoni_DH Demand Outlet Pipe,  !- Component 1 Name
    ReMoni_DH Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 48;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    ReMoni_DH Demand Outlet Pipe,  !- Name
    ReMoni_DH Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 48;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    ReMoni_DH Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    ReMoni_DH Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    ReMoni_DH Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    ReMoni_DH Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    ReMoni_DH Heating Equipment List,  !- Name
    DistrictHeating:Water,   !- Equipment 1 Object Type
    District Heating;        !- Equipment 1 Name

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Aarhus.AP,               !- Name
    56.3083,                 !- Latitude {deg}
    10.6256,                 !- Longitude {deg}
    1,                       !- Time Zone {hr}
    25;                      !- Elevation {m}


  SizingPeriod:DesignDay,
    Aarhus.AP Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -6.7,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -6.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    1.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Aarhus.AP Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -9.1,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -9.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    1.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Aarhus.AP Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    5.4,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    5.4,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    12.2,                    !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Aarhus.AP Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    6,                       !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    6,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    13.7,                    !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Aarhus.AP Ann Hum_n 99% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.7,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -9.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    1.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Aarhus.AP Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -6.6,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -11.4,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    1.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


  SizingPeriod:DesignDay,
    Aarhus.AP January .4% Condns DB=>MCWB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    9.4,                     !- Maximum Dry-Bulb Temperature {C}
    4.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    130,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017;           !- Solar Model Indicator

  SizingPeriod:DesignDay,
    Aarhus.AP January .4% Condns WB=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    9,                       !- Maximum Dry-Bulb Temperature {C}
    4.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.5,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    130,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017;           !- Solar Model Indicator

  SizingPeriod:DesignDay,
    Aarhus.AP January 10% Condns DB=>MCWB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    6,                       !- Maximum Dry-Bulb Temperature {C}
    4.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    5.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    130,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017;           !- Solar Model Indicator

  SizingPeriod:DesignDay,
    Aarhus.AP January 10% Condns WB=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    5.7,                     !- Maximum Dry-Bulb Temperature {C}
    4.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    5.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    130,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017;           !- Solar Model Indicator

  SizingPeriod:DesignDay,
    Aarhus.AP January 2% Condns DB=>MCWB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    8,                       !- Maximum Dry-Bulb Temperature {C}
    4.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    7.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    130,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017;           !- Solar Model Indicator

  SizingPeriod:DesignDay,
    Aarhus.AP January 2% Condns WB=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    7.7,                     !- Maximum Dry-Bulb Temperature {C}
    4.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    7.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    130,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017;           !- Solar Model Indicator

  SizingPeriod:DesignDay,
    Aarhus.AP January 5% Condns DB=>MCWB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    7,                       !- Maximum Dry-Bulb Temperature {C}
    4.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    6.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    130,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017;           !- Solar Model Indicator

  SizingPeriod:DesignDay,
    Aarhus.AP January 5% Condns WB=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    6.7,                     !- Maximum Dry-Bulb Temperature {C}
    4.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    6.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101025,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    130,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017;           !- Solar Model Indicator



  ZoneList,
    Common Space type,       !- Name
    Thermal Zone: Alpha_Meeting_room,  !- Zone 1 Name
    Thermal Zone: Beta_Meeting_room,  !- Zone 2 Name
    Thermal Zone: Cleaning_Room,  !- Zone 3 Name
    Thermal Zone: Corridor_toilet,  !- Zone 4 Name
    Thermal Zone: Entreance_Show_Room,  !- Zone 5 Name
    Thermal Zone: Entreance_Toilet,  !- Zone 6 Name
    Thermal Zone: Extra_Cleaning_Room,  !- Zone 7 Name
    Thermal Zone: Extra_Office_1,  !- Zone 8 Name
    Thermal Zone: Extra_Office_2,  !- Zone 9 Name
    Thermal Zone: Extra_storage,  !- Zone 10 Name
    Thermal Zone: Finance_Corridor,  !- Zone 11 Name
    Thermal Zone: Finance_Meeting_Room_1,  !- Zone 12 Name
    Thermal Zone: Finance_Meeting_Room_2,  !- Zone 13 Name
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone 14 Name
    Thermal Zone: Finance_Office_2,  !- Zone 15 Name
    Thermal Zone: Finance_Office_3,  !- Zone 16 Name
    Thermal Zone: Finance_Office_4,  !- Zone 17 Name
    Thermal Zone: Finance_Toilet_1,  !- Zone 18 Name
    Thermal Zone: Finance_Toilet_2,  !- Zone 19 Name
    Thermal Zone: Gamma_Meeting_room,  !- Zone 20 Name
    Thermal Zone: Hardware_Corridor,  !- Zone 21 Name
    Thermal Zone: Hardware_Meeting_room,  !- Zone 22 Name
    Thermal Zone: Hardware_Office_2,  !- Zone 23 Name
    Thermal Zone: Hardware_Office_3,  !- Zone 24 Name
    Thermal Zone: Hardware_Toilet_1,  !- Zone 25 Name
    Thermal Zone: Hardware_Toilet_2,  !- Zone 26 Name
    Thermal Zone: Large_Storage_Room,  !- Zone 27 Name
    Thermal Zone: Software_Office_2;  !- Zone 28 Name

  Lights,
    Lights 1,                !- Name
    Common Space type,       !- Zone or ZoneList or Space or SpaceList Name
    Office Light,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    People 2,                !- Name
    Common Space type,       !- Zone or ZoneList or Space or SpaceList Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity 1;       !- Activity Level Schedule Name

  ElectricEquipment,
    Electric Equipment 1,    !- Name
    Common Space type,       !- Zone or ZoneList or Space or SpaceList Name
    Office Equip,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    40,                      !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    New Infiltration,        !- Name
    Common Space type,       !- Zone or ZoneList or Space or SpaceList Name
    Office Infil,            !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneList,
    Office Space type 1,     !- Name
    Thermal Zone: Finance_Office_1,  !- Zone 1 Name
    Thermal Zone: Hardware_Office_1,  !- Zone 2 Name
    Thermal Zone: Software_Office_1;  !- Zone 3 Name

  Lights,
    Lights 2,                !- Name
    Office Space type 1,     !- Zone or ZoneList or Space or SpaceList Name
    Office Light,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    People 1,                !- Name
    Office Space type 1,     !- Zone or ZoneList or Space or SpaceList Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity 1;       !- Activity Level Schedule Name

  ElectricEquipment,
    Electric Equipment 2,    !- Name
    Office Space type 1,     !- Zone or ZoneList or Space or SpaceList Name
    Office Equip,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    40,                      !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    New Infiltration 2,      !- Name
    Office Space type 1,     !- Zone or ZoneList or Space or SpaceList Name
    Office Infil,            !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneList,
    Roof space type,         !- Name
    Thermal Zone: Roof_1,    !- Zone 1 Name
    Thermal Zone: Roof_10,   !- Zone 2 Name
    Thermal Zone: Roof_11,   !- Zone 3 Name
    Thermal Zone: Roof_12,   !- Zone 4 Name
    Thermal Zone: Roof_2,    !- Zone 5 Name
    Thermal Zone: Roof_3,    !- Zone 6 Name
    Thermal Zone: Roof_4,    !- Zone 7 Name
    Thermal Zone: Roof_5,    !- Zone 8 Name
    Thermal Zone: Roof_6,    !- Zone 9 Name
    Thermal Zone: Roof_7,    !- Zone 10 Name
    Thermal Zone: Roof_8,    !- Zone 11 Name
    Thermal Zone: Roof_9;    !- Zone 12 Name

  ZoneInfiltration:DesignFlowRate,
    New Infiltration 1,      !- Name
    Roof space type,         !- Zone or ZoneList or Space or SpaceList Name
    ReMoni Roof Infill,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  SetpointManager:Scheduled,
    Scheduled HW Temp,       !- Name
    Temperature,             !- Control Variable
    Hot Water Temperature,   !- Schedule Name
    Node 45;                 !- Setpoint Node or NodeList Name

  Output:Variable,*,Fan Electricity Rate,Hourly;

  Output:Variable,*,People Occupant Count,Hourly;

  Output:Variable,*,Fan Air Mass Flow Rate,Hourly;

  Output:Variable,*,Schedule Value,Hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,*,Zone Air CO2 Concentration,Hourly;

  Output:Variable,*,Zone Air Temperature,Hourly;

  Output:Variable,*,Zone Ventilation Mass Flow Rate,Hourly;

  Output:Variable,*,Zone ITE Fan Electricity Rate,Hourly;

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_1,  !- Name
    Const Spd Fan,           !- Output:Variable or Output:Meter Index Key Name
    Fan Electricity Rate;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_2,  !- Name
    District Heating,        !- Output:Variable or Output:Meter Index Key Name
    District Heating Water Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_3,  !- Name
    District Heating,        !- Output:Variable or Output:Meter Index Key Name
    District Heating Water Outlet Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_4,  !- Name
    Node 45,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_1,  !- Name
    Var Spd Pump,            !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_2,  !- Name
    Var Spd Pump,            !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Pressure Rise;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_3,  !- Name
    Node 45,                 !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_4,  !- Name
    ReMoni_Ventilation,      !- Actuated Component Unique Name
    AirLoopHVAC,             !- Actuated Component Type
    Availability Status;     !- Actuated Component Control Type

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


Output:EnergyManagementSystem,
    Verbose,    ! Actuator Availability Dictionary Reporting
    Verbose,    ! Internal Variable Availability Dictionary Reporting
    ErrorsOnly; ! EnergyPlus Runtime Language Debug Output Level


Schedule:Day:Interval,
  Schedule CO2,  !- Name
  Dimensionless,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1
  900;       !- Value Until Time 1

Schedule:Constant,

    Always On Discrete 2,                          != Name

    ActivityLevel,                                 != Schedule Type Limits Name

    400;                                           != Hourly Value

Schedule:Constant,

    Always On Discrete 3,                          != Name

    ActivityLevel,                                 != Schedule Type Limits Name

    600;                                           != Hourly Value



ZoneAirContaminantBalance,
  Yes,                                    !- Carbon Dioxide Concentration
  Always On Discrete 2,         !- Outdoor Carbon Dioxide Schedule Name
  no,                          !- Generic Contaminant Concentration
  Always On Continuous; !- Outdoor Generic Contaminant Schedule Name


ZoneControl:ContaminantController,

    CO2 Controller 1,                              != Name

    Thermal Zone: Software_Office_1,                  != Zone Name

    ,                                              != Carbon Dioxide Control Availability Schedule Name

    Always On Discrete 3;                          != Carbon Dioxide Setpoint Schedule Name

Schedule:Constant,Always On Continuous,,400;

Output:Variable,*,Zone Air Generic Air Contaminant Concentration,Hourly;