<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">27.74</td>
    <td align="right">1.0</td>
    <td align="right">27.742</td>
    <td align="right">3.605E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.442</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.442</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">13.87</td>
    <td align="right">1.0</td>
    <td align="right">13.875</td>
    <td align="right">7.207E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.883</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.883</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">7.52</td>
    <td align="right">1.0</td>
    <td align="right">7.518</td>
    <td align="right">0.133</td>
    <td align="right">8.000</td>
    <td align="right">5.321</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.321</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">5.32</td>
    <td align="right">1.0</td>
    <td align="right">5.319</td>
    <td align="right">0.188</td>
    <td align="right">8.000</td>
    <td align="right">7.521</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.521</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">83.63</td>
    <td align="right">1.0</td>
    <td align="right">83.633</td>
    <td align="right">1.196E-002</td>
    <td align="right">8.000</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.478</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">4.21</td>
    <td align="right">1.0</td>
    <td align="right">4.209</td>
    <td align="right">0.238</td>
    <td align="right">8.000</td>
    <td align="right">9.502</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.502</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">2.71</td>
    <td align="right">1.0</td>
    <td align="right">2.713</td>
    <td align="right">0.369</td>
    <td align="right">8.000</td>
    <td align="right">14.747</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.747</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">22.90</td>
    <td align="right">1.0</td>
    <td align="right">22.903</td>
    <td align="right">4.366E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.746</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.746</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">29.06</td>
    <td align="right">1.0</td>
    <td align="right">29.063</td>
    <td align="right">3.441E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.376</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.376</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">27.90</td>
    <td align="right">1.0</td>
    <td align="right">27.900</td>
    <td align="right">3.584E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.434</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.434</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">40.56</td>
    <td align="right">10.0</td>
    <td align="right">4.056</td>
    <td align="right">0.247</td>
    <td align="right">8.000</td>
    <td align="right">0.986</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.986</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">14.047</td>
    <td align="right">7.119E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.848</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">4.07</td>
    <td align="right">1.0</td>
    <td align="right">4.069</td>
    <td align="right">0.246</td>
    <td align="right">8.000</td>
    <td align="right">9.831</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.831</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">3.97</td>
    <td align="right">1.0</td>
    <td align="right">3.967</td>
    <td align="right">0.252</td>
    <td align="right">8.000</td>
    <td align="right">10.084</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.084</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">15.44</td>
    <td align="right">1.0</td>
    <td align="right">15.440</td>
    <td align="right">6.477E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.591</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.591</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">38.62</td>
    <td align="right">1.0</td>
    <td align="right">38.617</td>
    <td align="right">2.590E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.036</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.036</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">14.047</td>
    <td align="right">7.119E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.848</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">28.38</td>
    <td align="right">10.0</td>
    <td align="right">2.838</td>
    <td align="right">0.352</td>
    <td align="right">8.000</td>
    <td align="right">1.409</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.409</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">14.047</td>
    <td align="right">7.119E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.848</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">2.78</td>
    <td align="right">1.0</td>
    <td align="right">2.775</td>
    <td align="right">0.360</td>
    <td align="right">8.000</td>
    <td align="right">14.414</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.414</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">2.54</td>
    <td align="right">1.0</td>
    <td align="right">2.544</td>
    <td align="right">0.393</td>
    <td align="right">8.000</td>
    <td align="right">15.725</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.725</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">50.26</td>
    <td align="right">1.0</td>
    <td align="right">50.256</td>
    <td align="right">1.990E-002</td>
    <td align="right">8.000</td>
    <td align="right">0.796</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.796</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">77.59</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">255.12</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">26.51</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">108.71</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">11.47</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">26.47</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">88.47</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">26.47</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">44.70</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">77.46</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">114.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">26.51</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">102.48</td>
    <td align="right">10.0</td>
    <td align="right">10.248</td>
    <td align="right">9.758E-002</td>
    <td align="right">8.000</td>
    <td align="right">0.390</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.390</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">37.92</td>
    <td align="right">1.0</td>
    <td align="right">37.919</td>
    <td align="right">2.637E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.055</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.055</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">27.74</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">3.605E-002</td>
    <td align="right">27.742</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">13.87</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">7.207E-002</td>
    <td align="right">13.875</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">7.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.133</td>
    <td align="right">7.518</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">5.32</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.188</td>
    <td align="right">5.319</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">83.63</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.196E-002</td>
    <td align="right">83.633</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">4.21</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.238</td>
    <td align="right">4.209</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">2.71</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.369</td>
    <td align="right">2.713</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">22.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">4.366E-002</td>
    <td align="right">22.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">29.06</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">3.441E-002</td>
    <td align="right">29.063</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">27.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">3.584E-002</td>
    <td align="right">27.900</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">7.119E-002</td>
    <td align="right">14.047</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">4.07</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.246</td>
    <td align="right">4.069</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">3.97</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.252</td>
    <td align="right">3.967</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">15.44</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.477E-002</td>
    <td align="right">15.440</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">38.62</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">2.590E-002</td>
    <td align="right">38.617</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">7.119E-002</td>
    <td align="right">14.047</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">7.119E-002</td>
    <td align="right">14.047</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">2.78</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.360</td>
    <td align="right">2.775</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">2.54</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.393</td>
    <td align="right">2.544</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">50.26</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.990E-002</td>
    <td align="right">50.256</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">37.92</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">2.637E-002</td>
    <td align="right">37.919</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1 PEOPLE 1</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">40.56</td>
    <td align="right">10.0</td>
    <td align="right">10.0</td>
    <td align="right">0.247</td>
    <td align="right">4.056</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1 PEOPLE 1</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">28.38</td>
    <td align="right">10.0</td>
    <td align="right">10.0</td>
    <td align="right">0.352</td>
    <td align="right">2.838</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1 PEOPLE 1</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">102.48</td>
    <td align="right">10.0</td>
    <td align="right">10.0</td>
    <td align="right">9.758E-002</td>
    <td align="right">10.248</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">27.74</td>
    <td align="right">1.0</td>
    <td align="right">221.932</td>
    <td align="right">8.000</td>
    <td align="right">221.932</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">221.932</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">13.87</td>
    <td align="right">1.0</td>
    <td align="right">111.000</td>
    <td align="right">8.000</td>
    <td align="right">111.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">111.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">7.52</td>
    <td align="right">1.0</td>
    <td align="right">60.140</td>
    <td align="right">8.000</td>
    <td align="right">60.140</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">60.140</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">5.32</td>
    <td align="right">1.0</td>
    <td align="right">42.550</td>
    <td align="right">8.000</td>
    <td align="right">42.550</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">42.550</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">83.63</td>
    <td align="right">1.0</td>
    <td align="right">669.064</td>
    <td align="right">8.000</td>
    <td align="right">669.064</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">669.064</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">4.21</td>
    <td align="right">1.0</td>
    <td align="right">33.676</td>
    <td align="right">8.000</td>
    <td align="right">33.676</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">33.676</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">2.71</td>
    <td align="right">1.0</td>
    <td align="right">21.700</td>
    <td align="right">8.000</td>
    <td align="right">21.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">21.700</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">22.90</td>
    <td align="right">1.0</td>
    <td align="right">183.224</td>
    <td align="right">8.000</td>
    <td align="right">183.224</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">183.224</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">29.06</td>
    <td align="right">1.0</td>
    <td align="right">232.500</td>
    <td align="right">8.000</td>
    <td align="right">232.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">232.500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">27.90</td>
    <td align="right">1.0</td>
    <td align="right">223.202</td>
    <td align="right">8.000</td>
    <td align="right">223.202</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">223.202</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">112.375</td>
    <td align="right">8.000</td>
    <td align="right">112.375</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.375</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">4.07</td>
    <td align="right">1.0</td>
    <td align="right">32.550</td>
    <td align="right">8.000</td>
    <td align="right">32.550</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">32.550</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">3.97</td>
    <td align="right">1.0</td>
    <td align="right">31.734</td>
    <td align="right">8.000</td>
    <td align="right">31.734</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">31.734</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">15.44</td>
    <td align="right">1.0</td>
    <td align="right">123.520</td>
    <td align="right">8.000</td>
    <td align="right">123.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">123.520</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">38.62</td>
    <td align="right">1.0</td>
    <td align="right">308.937</td>
    <td align="right">8.000</td>
    <td align="right">308.937</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">308.937</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">112.375</td>
    <td align="right">8.000</td>
    <td align="right">112.375</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.375</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">112.375</td>
    <td align="right">8.000</td>
    <td align="right">112.375</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.375</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">2.78</td>
    <td align="right">1.0</td>
    <td align="right">22.200</td>
    <td align="right">8.000</td>
    <td align="right">22.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22.200</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">2.54</td>
    <td align="right">1.0</td>
    <td align="right">20.350</td>
    <td align="right">8.000</td>
    <td align="right">20.350</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">20.350</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">50.26</td>
    <td align="right">1.0</td>
    <td align="right">402.050</td>
    <td align="right">8.000</td>
    <td align="right">402.050</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">402.050</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">37.92</td>
    <td align="right">1.0</td>
    <td align="right">303.350</td>
    <td align="right">8.000</td>
    <td align="right">303.350</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">303.350</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1 LIGHTS 2</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">40.56</td>
    <td align="right">10.0</td>
    <td align="right">324.500</td>
    <td align="right">8.000</td>
    <td align="right">32.450</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">324.500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1 LIGHTS 2</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">28.38</td>
    <td align="right">10.0</td>
    <td align="right">227.075</td>
    <td align="right">8.000</td>
    <td align="right">22.708</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">227.075</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1 LIGHTS 2</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">102.48</td>
    <td align="right">10.0</td>
    <td align="right">819.875</td>
    <td align="right">8.000</td>
    <td align="right">81.988</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">819.875</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">27.74</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.442</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">13.87</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.883</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">7.52</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">5.321</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">5.32</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">7.521</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">83.63</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">0.478</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">4.21</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">9.502</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">2.71</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">14.747</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">22.90</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.746</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">29.06</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.376</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">27.90</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.434</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.848</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">4.07</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">9.831</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">3.97</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">10.084</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">15.44</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.591</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">38.62</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.036</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.848</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.848</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">2.78</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">14.414</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">2.54</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">15.725</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">50.26</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">0.796</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">37.92</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.055</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1 ELECTRIC EQUIPMENT 2</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">40.56</td>
    <td align="right">10.0</td>
    <td align="right">40.000</td>
    <td align="right">0.986</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1 ELECTRIC EQUIPMENT 2</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">28.38</td>
    <td align="right">10.0</td>
    <td align="right">40.000</td>
    <td align="right">1.409</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1 ELECTRIC EQUIPMENT 2</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">102.48</td>
    <td align="right">10.0</td>
    <td align="right">40.000</td>
    <td align="right">0.390</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">27.74</td>
    <td align="right">1.0</td>
    <td align="right">1.834E-002</td>
    <td align="right">6.612E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.915</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">13.87</td>
    <td align="right">1.0</td>
    <td align="right">1.192E-002</td>
    <td align="right">8.592E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.190</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">7.52</td>
    <td align="right">1.0</td>
    <td align="right">8.554E-003</td>
    <td align="right">1.138E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.576</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">5.32</td>
    <td align="right">1.0</td>
    <td align="right">6.772E-003</td>
    <td align="right">1.273E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.763</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">83.63</td>
    <td align="right">1.0</td>
    <td align="right">5.082E-002</td>
    <td align="right">6.077E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.841</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">4.21</td>
    <td align="right">1.0</td>
    <td align="right">5.790E-003</td>
    <td align="right">1.375E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.905</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">2.71</td>
    <td align="right">1.0</td>
    <td align="right">4.502E-003</td>
    <td align="right">1.660E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.298</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">22.90</td>
    <td align="right">1.0</td>
    <td align="right">1.729E-002</td>
    <td align="right">7.551E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.046</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">29.06</td>
    <td align="right">1.0</td>
    <td align="right">1.999E-002</td>
    <td align="right">6.877E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.952</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">27.90</td>
    <td align="right">1.0</td>
    <td align="right">2.844E-002</td>
    <td align="right">1.019E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.411</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.202E-002</td>
    <td align="right">8.556E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.185</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">4.07</td>
    <td align="right">1.0</td>
    <td align="right">5.723E-003</td>
    <td align="right">1.407E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.948</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">3.97</td>
    <td align="right">1.0</td>
    <td align="right">5.600E-003</td>
    <td align="right">1.412E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.955</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">15.44</td>
    <td align="right">1.0</td>
    <td align="right">1.276E-002</td>
    <td align="right">8.263E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.144</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">38.62</td>
    <td align="right">1.0</td>
    <td align="right">3.510E-002</td>
    <td align="right">9.089E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.258</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.202E-002</td>
    <td align="right">8.556E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.185</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.202E-002</td>
    <td align="right">8.556E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.185</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">2.78</td>
    <td align="right">1.0</td>
    <td align="right">4.576E-003</td>
    <td align="right">1.649E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.283</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">2.54</td>
    <td align="right">1.0</td>
    <td align="right">4.376E-003</td>
    <td align="right">1.720E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.382</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">50.26</td>
    <td align="right">1.0</td>
    <td align="right">2.941E-002</td>
    <td align="right">5.853E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.810</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">37.92</td>
    <td align="right">1.0</td>
    <td align="right">2.391E-002</td>
    <td align="right">6.305E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.873</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1 NEW INFILTRATION 2</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">40.56</td>
    <td align="right">10.0</td>
    <td align="right">2.436E-002</td>
    <td align="right">6.005E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.831</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1 NEW INFILTRATION 2</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">28.38</td>
    <td align="right">10.0</td>
    <td align="right">1.963E-002</td>
    <td align="right">6.914E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.957</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1 NEW INFILTRATION 2</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">102.48</td>
    <td align="right">10.0</td>
    <td align="right">4.247E-002</td>
    <td align="right">4.144E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.574</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: ROOF_1 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">77.59</td>
    <td align="right">0.0</td>
    <td align="right">2.782E-002</td>
    <td align="right">3.585E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.462</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: ROOF_10 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">255.12</td>
    <td align="right">0.0</td>
    <td align="right">7.662E-002</td>
    <td align="right">3.003E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.445</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: ROOF_11 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">26.51</td>
    <td align="right">0.0</td>
    <td align="right">8.911E-003</td>
    <td align="right">3.361E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.342</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: ROOF_12 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">108.71</td>
    <td align="right">0.0</td>
    <td align="right">3.513E-002</td>
    <td align="right">3.232E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.488</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: ROOF_2 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">11.47</td>
    <td align="right">0.0</td>
    <td align="right">6.287E-003</td>
    <td align="right">5.481E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.346</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: ROOF_3 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">26.47</td>
    <td align="right">0.0</td>
    <td align="right">8.900E-003</td>
    <td align="right">3.362E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.343</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: ROOF_4 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">88.47</td>
    <td align="right">0.0</td>
    <td align="right">2.720E-002</td>
    <td align="right">3.074E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.586</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: ROOF_5 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">26.47</td>
    <td align="right">0.0</td>
    <td align="right">8.900E-003</td>
    <td align="right">3.362E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.343</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: ROOF_6 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">44.70</td>
    <td align="right">0.0</td>
    <td align="right">1.614E-002</td>
    <td align="right">3.612E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.642</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: ROOF_7 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">77.46</td>
    <td align="right">0.0</td>
    <td align="right">2.779E-002</td>
    <td align="right">3.588E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.463</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: ROOF_8 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">114.05</td>
    <td align="right">0.0</td>
    <td align="right">3.672E-002</td>
    <td align="right">3.219E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.483</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: ROOF_9 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">26.51</td>
    <td align="right">0.0</td>
    <td align="right">8.911E-003</td>
    <td align="right">3.361E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.342</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 14:15:00</td>
    <td align="right">9.00000</td>
    <td align="right">6.70655E-003</td>
    <td align="right">27.74150</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">2550.77157</td>
    <td align="right">2933.38730</td>
    <td align="right">0.10849</td>
    <td align="right">0.12476</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">27.74150</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 13:45:00</td>
    <td align="right">8.94750</td>
    <td align="right">6.70648E-003</td>
    <td align="right">13.87500</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">1297.51189</td>
    <td align="right">1492.13867</td>
    <td align="right">5.52354E-002</td>
    <td align="right">6.35208E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">13.87500</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">6.00000</td>
    <td align="right">5.81182E-003</td>
    <td align="right">7.51750</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">872.67591</td>
    <td align="right">1003.57730</td>
    <td align="right">3.71946E-002</td>
    <td align="right">4.27738E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">7.51750</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 11:45:00</td>
    <td align="right">8.74900</td>
    <td align="right">6.28154E-003</td>
    <td align="right">5.31875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">Heating</td>
    <td align="right">631.79620</td>
    <td align="right">726.56563</td>
    <td align="right">2.69140E-002</td>
    <td align="right">3.09511E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">5.31875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">6.00000</td>
    <td align="right">5.81182E-003</td>
    <td align="right">83.63300</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">6134.65222</td>
    <td align="right">7054.85005</td>
    <td align="right">0.26051</td>
    <td align="right">0.29958</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">83.63300</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 10:15:00</td>
    <td align="right">7.96150</td>
    <td align="right">6.28052E-003</td>
    <td align="right">4.20945</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">Heating</td>
    <td align="right">526.87249</td>
    <td align="right">605.90336</td>
    <td align="right">2.24631E-002</td>
    <td align="right">2.58326E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">4.20945</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 09:45:00</td>
    <td align="right">7.22550</td>
    <td align="right">6.32862E-003</td>
    <td align="right">2.71250</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">395.46151</td>
    <td align="right">454.78074</td>
    <td align="right">1.68703E-002</td>
    <td align="right">1.94009E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">2.71250</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">8.93700</td>
    <td align="right">6.70646E-003</td>
    <td align="right">22.90300</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">Heating</td>
    <td align="right">1932.20174</td>
    <td align="right">2222.03200</td>
    <td align="right">8.21326E-002</td>
    <td align="right">9.44524E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">22.90300</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">8.93700</td>
    <td align="right">6.70646E-003</td>
    <td align="right">29.06250</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">Heating</td>
    <td align="right">2305.65213</td>
    <td align="right">2651.49995</td>
    <td align="right">9.79678E-002</td>
    <td align="right">0.11266</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">29.06250</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">Cooling</td>
    <td align="right">4.65230</td>
    <td align="right">5.35015</td>
    <td align="right">5.42309E-004</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">5.35750</td>
    <td align="right">5.55625E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">Heating</td>
    <td align="right">1342.14213</td>
    <td align="right">1543.46345</td>
    <td align="right">5.71304E-002</td>
    <td align="right">6.56999E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">6.00000</td>
    <td align="right">5.81182E-003</td>
    <td align="right">27.90025</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">2936.53019</td>
    <td align="right">3377.00972</td>
    <td align="right">0.12500</td>
    <td align="right">0.14375</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">27.90025</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">9.33700</td>
    <td align="right">6.28231E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">Heating</td>
    <td align="right">1350.36705</td>
    <td align="right">1552.92210</td>
    <td align="right">5.74397E-002</td>
    <td align="right">6.60557E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">9.33700</td>
    <td align="right">6.28231E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">Heating</td>
    <td align="right">1349.26687</td>
    <td align="right">1551.65691</td>
    <td align="right">5.73926E-002</td>
    <td align="right">6.60015E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">9.33700</td>
    <td align="right">6.28231E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">Heating</td>
    <td align="right">1342.11870</td>
    <td align="right">1543.43650</td>
    <td align="right">5.70866E-002</td>
    <td align="right">6.56496E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">Cooling</td>
    <td align="right">8.74408</td>
    <td align="right">10.05570</td>
    <td align="right">9.53823E-004</td>
    <td align="right">9.43895E-002</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">5.35750</td>
    <td align="right">5.55625E-003</td>
    <td align="right">40.56250</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">Heating</td>
    <td align="right">2158.89627</td>
    <td align="right">2482.73071</td>
    <td align="right">9.13732E-002</td>
    <td align="right">0.10508</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">40.56250</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">9.33700</td>
    <td align="right">6.28231E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">Heating</td>
    <td align="right">1332.95636</td>
    <td align="right">1532.89981</td>
    <td align="right">5.67068E-002</td>
    <td align="right">6.52128E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">9.33700</td>
    <td align="right">6.28231E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">Heating</td>
    <td align="right">1357.80074</td>
    <td align="right">1561.47085</td>
    <td align="right">5.77580E-002</td>
    <td align="right">6.64216E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">9.33700</td>
    <td align="right">6.28231E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">Heating</td>
    <td align="right">1355.36838</td>
    <td align="right">1558.67363</td>
    <td align="right">5.76538E-002</td>
    <td align="right">6.63019E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 10:45:00</td>
    <td align="right">8.27650</td>
    <td align="right">6.28092E-003</td>
    <td align="right">4.06875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">Heating</td>
    <td align="right">518.90517</td>
    <td align="right">596.74095</td>
    <td align="right">2.21248E-002</td>
    <td align="right">2.54435E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">4.06875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 10:15:00</td>
    <td align="right">7.96150</td>
    <td align="right">6.28052E-003</td>
    <td align="right">3.96680</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">Heating</td>
    <td align="right">502.76792</td>
    <td align="right">578.18311</td>
    <td align="right">2.14364E-002</td>
    <td align="right">2.46519E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">3.96680</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">9.33700</td>
    <td align="right">6.28231E-003</td>
    <td align="right">15.44000</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">1398.57313</td>
    <td align="right">1608.35910</td>
    <td align="right">5.94801E-002</td>
    <td align="right">6.84021E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">15.44000</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">6.00000</td>
    <td align="right">5.81182E-003</td>
    <td align="right">38.61713</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">3648.75548</td>
    <td align="right">4196.06881</td>
    <td align="right">0.15522</td>
    <td align="right">0.17850</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">38.61713</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">9.33700</td>
    <td align="right">6.28231E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">1409.33467</td>
    <td align="right">1620.73488</td>
    <td align="right">5.99763E-002</td>
    <td align="right">6.89728E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">Cooling</td>
    <td align="right">7.32815</td>
    <td align="right">8.42737</td>
    <td align="right">8.13695E-004</td>
    <td align="right">9.43895E-002</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">5.35750</td>
    <td align="right">5.55625E-003</td>
    <td align="right">28.38438</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">Heating</td>
    <td align="right">1651.74214</td>
    <td align="right">1899.50346</td>
    <td align="right">6.31785E-002</td>
    <td align="right">9.43895E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">28.38438</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">9.33700</td>
    <td align="right">6.28231E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">Heating</td>
    <td align="right">1417.53838</td>
    <td align="right">1630.16913</td>
    <td align="right">6.03275E-002</td>
    <td align="right">6.93766E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">9.33700</td>
    <td align="right">6.28231E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">Heating</td>
    <td align="right">1353.10817</td>
    <td align="right">1556.07440</td>
    <td align="right">5.75570E-002</td>
    <td align="right">6.61906E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 14:00:00</td>
    <td align="right">9.40000</td>
    <td align="right">6.28239E-003</td>
    <td align="right">2.77500</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">Heating</td>
    <td align="right">398.78761</td>
    <td align="right">458.60575</td>
    <td align="right">1.70111E-002</td>
    <td align="right">1.95628E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">2.77500</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 10:15:00</td>
    <td align="right">6.26150</td>
    <td align="right">5.91882E-003</td>
    <td align="right">2.54375</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">Heating</td>
    <td align="right">381.36840</td>
    <td align="right">438.57366</td>
    <td align="right">1.62712E-002</td>
    <td align="right">1.87119E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">2.54375</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">6.11350</td>
    <td align="right">5.85805E-003</td>
    <td align="right">50.25625</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">3437.50553</td>
    <td align="right">3953.13136</td>
    <td align="right">0.14590</td>
    <td align="right">0.16779</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">50.25625</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">Cooling</td>
    <td align="right">17.22827</td>
    <td align="right">19.81251</td>
    <td align="right">1.81090E-003</td>
    <td align="right">9.43895E-002</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">5.35750</td>
    <td align="right">5.55625E-003</td>
    <td align="right">102.48438</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">Heating</td>
    <td align="right">4901.58375</td>
    <td align="right">5636.82132</td>
    <td align="right">0.20712</td>
    <td align="right">0.23819</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">102.48438</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">8.93700</td>
    <td align="right">6.70646E-003</td>
    <td align="right">37.91875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">Heating</td>
    <td align="right">2737.44295</td>
    <td align="right">3148.05939</td>
    <td align="right">0.11623</td>
    <td align="right">0.13367</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">37.91875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">0.00</td>
    <td align="right">0.45307</td>
    <td align="right">0.45307</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">69250.45</td>
    <td align="right">2.22458</td>
    <td align="right">2.22458</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.48096E-005</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">69.44781</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.12476</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.29670E-005</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">35.42343</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 43</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.21728E-005</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 43</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.82037</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 31</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.60526E-005</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 31</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">17.20112</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.09511E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 29</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.55868E-004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 29</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">167.03359</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29958</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 40</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.33867E-005</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 40</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">14.37684</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 39</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.00478E-005</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 39</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10.78719</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 33</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.90931E-005</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 33</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">52.60862</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.44524E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 35</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.85817E-005</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 35</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">62.77695</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11266</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 36</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.41009E-005</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 36</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.64229</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 32</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.46109E-005</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 32</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">79.95537</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14375</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.43099E-005</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.76612</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.60557E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 37</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.42820E-005</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 37</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.73617</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.60015E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 34</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.41003E-005</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 34</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.54159</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.56496E-002</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 41</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.48529E-005</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 41</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">58.76689</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10508</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.38675E-005</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.29194</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.52128E-002</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 26</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.44988E-005</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 26</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.96847</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.64216E-002</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 38</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.44370E-005</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 38</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.90226</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.63019E-002</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 24</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.31843E-005</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 24</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">14.15914</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.27742E-005</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">13.71854</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 28</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.55347E-005</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 28</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.07878</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.84021E-002</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 23</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.27070E-005</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 23</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">99.34869</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17850</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.58082E-005</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.37103</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.89728E-002</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.19672E-005</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">44.69404</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.43895E-002</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.60166E-005</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.59434</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.93766E-002</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.43796E-005</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.84073</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.61906E-002</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 25</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.01323E-005</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 25</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10.87816</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 30</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.68975E-006</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 30</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10.40214</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.73396E-005</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">93.86494</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.24539E-004</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">133.44591</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23819</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.95525E-005</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">74.53455</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13367</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.22458</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.22458</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.22458</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.22458</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.22458</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.22458</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.22458</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.45307</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.22458</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.12230</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">PlantLoop</td>
    <td align="right">REMONI_DH</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.39566E-003</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">PlantLoop</td>
    <td align="right">REMONI_DH</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.16748</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">PlantLoop</td>
    <td align="right">REMONI_DH</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">PlantLoop</td>
    <td align="right">REMONI_DH</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">PlantLoop</td>
    <td align="right">REMONI_DH</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">VAR SPD PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.39566E-003</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">VAR SPD PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">356.57438</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">DistrictHeating:Water</td>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">64441.34583</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">DistrictHeating:Water</td>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1000000.00000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">01/21/2006</td>
    <td align="right">Sunday</td>
    <td align="right">21</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1611439264E-002</td>
    <td align="right">0.1167768343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0982114594E-002</td>
    <td align="right">0.2180810385</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7226891009E-004</td>
    <td align="right">7.5281629406E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2267006387E-002</td>
    <td align="right">0.2395814190</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2526582987E-003</td>
    <td align="right">8.0681363058E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8031123268E-003</td>
    <td align="right">5.7130478873E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.7706638112E-003</td>
    <td align="right">8.0063641683E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6303538288E-003</td>
    <td align="right">3.0952225422E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6168522925E-003</td>
    <td align="right">7.1488629268E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4839709826E-002</td>
    <td align="right">3.6939793450E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1243651100E-003</td>
    <td align="right">8.9930882174E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5686132778E-003</td>
    <td align="right">3.5866802969E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4854880663E-003</td>
    <td align="right">9.8477122580E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6283949273E-003</td>
    <td align="right">3.5618650750E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.9558997440E-003</td>
    <td align="right">7.5698829347E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1142027045E-002</td>
    <td align="right">0.1157986441</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6818343902E-003</td>
    <td align="right">7.3315047296E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8657711906E-002</td>
    <td align="right">3.8305042003E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0746728177E-003</td>
    <td align="right">7.8143294562E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0940661559E-002</td>
    <td align="right">1.4693251005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.5175854242E-003</td>
    <td align="right">8.0680380895E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1878494651E-003</td>
    <td align="right">3.3921308939E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1016353315E-003</td>
    <td align="right">7.7260469477E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0653136339E-002</td>
    <td align="right">3.3327080801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1539738674E-003</td>
    <td align="right">7.7104838947E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0347487652E-002</td>
    <td align="right">3.3121337287E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.2083922433E-003</td>
    <td align="right">7.6613102131E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0331370892E-002</td>
    <td align="right">3.3037752901E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5441078041E-003</td>
    <td align="right">5.4506805679E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7103691614E-002</td>
    <td align="right">3.4453811392E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.5665797316E-003</td>
    <td align="right">7.7821543242E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2131936890E-002</td>
    <td align="right">3.3360378064E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.3979064036E-003</td>
    <td align="right">7.7369074584E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1651639014E-002</td>
    <td align="right">3.3272921891E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.3301833203E-003</td>
    <td align="right">7.7629462963E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5907684185E-002</td>
    <td align="right">3.5067785543E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5373316265E-003</td>
    <td align="right">1.0084372929E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7115995942E-003</td>
    <td align="right">3.4960069552E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2818563000E-003</td>
    <td align="right">9.5890829931E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6139109622E-003</td>
    <td align="right">3.4315183574E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1934466341E-003</td>
    <td align="right">7.5903115420E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0370940073E-002</td>
    <td align="right">3.3114201503E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1781731852E-003</td>
    <td align="right">7.7357403244E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4191155389E-003</td>
    <td align="right">3.4968399172E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.5592654893E-003</td>
    <td align="right">8.1524596971E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5848505297E-002</td>
    <td align="right">6.4839853374E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.6433730123E-003</td>
    <td align="right">6.3802614428E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3659712670E-002</td>
    <td align="right">3.2899317253E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.6093475466E-003</td>
    <td align="right">8.2071514282E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7629580721E-002</td>
    <td align="right">0.2245373080</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.3213502679E-003</td>
    <td align="right">7.7237657016E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6682089322E-002</td>
    <td align="right">3.6228627559E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1971893538E-003</td>
    <td align="right">8.8976483563E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4487859887E-003</td>
    <td align="right">3.6328898822E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4370360115E-003</td>
    <td align="right">1.0395374899E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4618663206E-003</td>
    <td align="right">3.7044360574E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.8447827165E-004</td>
    <td align="right">7.2720433934E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5439855554E-003</td>
    <td align="right">9.7095394144E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1228376212E-002</td>
    <td align="right">1.2671134248E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0379934697E-002</td>
    <td align="right">1.1563379971E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1056855650E-002</td>
    <td align="right">1.2404265207E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0728042985E-002</td>
    <td align="right">1.1896029640E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3317662887E-002</td>
    <td align="right">1.5395996422E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1051676531E-002</td>
    <td align="right">1.2399911646E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0537810445E-002</td>
    <td align="right">1.1614062423E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1004883280E-002</td>
    <td align="right">1.2280087245E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1254043962E-002</td>
    <td align="right">1.2739541608E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1191553994E-002</td>
    <td align="right">1.2543934881E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6902310878E-002</td>
    <td align="right">3.3286098140E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1003916988E-002</td>
    <td align="right">1.2278875317E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3604274091E-003</td>
    <td align="right">5.4078252700E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9663407459E-002</td>
    <td align="right">3.9960073266E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2093224477E-003</td>
    <td align="right">7.0103821428E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7360186230E-002</td>
    <td align="right">3.9337752166E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-10-06
    21:15:55</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">       -52.0</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -21.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-10-06
    21:15:55</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    21672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">     1617.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">     1617.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">     1617.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     1617.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      218.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     9378.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      363.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    15624.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    21672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">     1617.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">     1617.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">     1617.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">      161.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     1617.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      218.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     9378.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      363.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    15624.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      363.35</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    15624.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      504.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      363.35</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    15624.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">        2.31</td>
    <td align="right">        2.19</td>
    <td align="right">        2.31</td>
    <td align="right">        3.46</td>
    <td align="right">        0.42</td>
    <td align="right">        3.46</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.80</td>
    <td align="right">        0.35</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">        0.38</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.44</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.57</td>
    <td align="right">        0.42</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.23</td>
    <td align="right">        0.48</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        0.54</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.91</td>
    <td align="right">        0.34</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.21</td>
    <td align="right">        0.39</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.95</td>
    <td align="right">        0.38</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.42</td>
    <td align="right">        0.33</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.21</td>
    <td align="right">        0.42</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.30</td>
    <td align="right">        0.43</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.42</td>
    <td align="right">        0.46</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.97</td>
    <td align="right">       19.37</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        0.39</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.11</td>
    <td align="right">        0.41</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.77</td>
    <td align="right">        0.35</td>
    <td align="right">        2.77</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.41</td>
    <td align="right">        0.52</td>
    <td align="right">        3.41</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.49</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.40</td>
    <td align="right">        0.45</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.46</td>
    <td align="right">        0.31</td>
    <td align="right">        2.46</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.47</td>
    <td align="right">        0.30</td>
    <td align="right">        2.47</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.31</td>
    <td align="right">       27.03</td>
    <td align="right">       18.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">        0.31</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.84</td>
    <td align="right">        0.36</td>
    <td align="right">        2.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.44</td>
    <td align="right">        0.54</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.13</td>
    <td align="right">        0.48</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.31</td>
    <td align="right">        0.51</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.89</td>
    <td align="right">        9.44</td>
    <td align="right">        7.89</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.35</td>
    <td align="right">        0.38</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        2.31</td>
    <td align="right">        2.19</td>
    <td align="right">        2.31</td>
    <td align="right">       18.31</td>
    <td align="right">       27.03</td>
    <td align="right">       18.31</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        2.96</td>
    <td align="right">        1.57</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        2.31</td>
    <td align="right">        2.19</td>
    <td align="right">        2.31</td>
    <td align="right">      127.26</td>
    <td align="right">       67.41</td>
    <td align="right">      127.26</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-10-06
    21:15:55</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HTG 99% CONDNS DB</td>
    <td align="right">      -6.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -9.10</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HTG WIND 99% CONDNS WS=&gt;MCDB</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      12.20</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      13.70</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HUM_N 99% CONDNS DP=&gt;MCDB</td>
    <td align="right">      -4.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">      -6.60</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.40</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       9.40</td>
    <td align="right">       4.20</td>
    <td align="right">       8.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       9.00</td>
    <td align="right">       4.20</td>
    <td align="right">       8.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.00</td>
    <td align="right">       4.20</td>
    <td align="right">       5.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">       5.70</td>
    <td align="right">       4.20</td>
    <td align="right">       5.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">       8.00</td>
    <td align="right">       4.20</td>
    <td align="right">       7.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">       7.70</td>
    <td align="right">       4.20</td>
    <td align="right">       7.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">       7.00</td>
    <td align="right">       4.20</td>
    <td align="right">       6.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.70</td>
    <td align="right">       4.20</td>
    <td align="right">       6.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">     332.60</td>
    <td align="right">         243</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-10-06
    21:15:55</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      12.77</td>
    <td align="right">      12.77</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       7.22</td>
    <td align="right">       0.10</td>
    <td align="right">     240.10</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       7.22</td>
    <td align="right">       0.06</td>
    <td align="right">     295.90</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">FLOORSEPARATION_ADIABATIC</td>
    <td align="right">       0.60</td>
    <td align="right">      0.405</td>
    <td align="right">      0.434</td>
    <td align="right">      27.74</td>
    <td align="right">      27.74</td>
    <td align="right">     358.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.414</td>
    <td align="right">      0.439</td>
    <td align="right">      27.74</td>
    <td align="right">      27.74</td>
    <td align="right">     358.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.62</td>
    <td align="right">       9.62</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.75</td>
    <td align="right">       9.75</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.62</td>
    <td align="right">       9.62</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.75</td>
    <td align="right">       7.65</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">FLOORSEPARATION_ADIABATIC</td>
    <td align="right">       0.60</td>
    <td align="right">      0.405</td>
    <td align="right">      0.434</td>
    <td align="right">      13.87</td>
    <td align="right">      13.87</td>
    <td align="right">     358.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.414</td>
    <td align="right">      0.439</td>
    <td align="right">      13.87</td>
    <td align="right">      13.87</td>
    <td align="right">     358.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.04</td>
    <td align="right">       5.04</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      10.07</td>
    <td align="right">      10.07</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.04</td>
    <td align="right">       4.32</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      10.07</td>
    <td align="right">      10.07</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">FLOORSEPARATION_ADIABATIC</td>
    <td align="right">       0.60</td>
    <td align="right">      0.405</td>
    <td align="right">      0.434</td>
    <td align="right">       7.52</td>
    <td align="right">       7.52</td>
    <td align="right">     358.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.414</td>
    <td align="right">      0.439</td>
    <td align="right">       7.52</td>
    <td align="right">       7.52</td>
    <td align="right">     358.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       7.47</td>
    <td align="right">       7.47</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">FLOORSEPARATION_ADIABATIC</td>
    <td align="right">       0.60</td>
    <td align="right">      0.405</td>
    <td align="right">      0.434</td>
    <td align="right">       5.32</td>
    <td align="right">       5.32</td>
    <td align="right">     358.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.414</td>
    <td align="right">      0.439</td>
    <td align="right">       5.32</td>
    <td align="right">       5.32</td>
    <td align="right">     358.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      14.17</td>
    <td align="right">      14.17</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       0.26</td>
    <td align="right">       0.26</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.04</td>
    <td align="right">       5.04</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       4.63</td>
    <td align="right">       4.63</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.19</td>
    <td align="right">       5.19</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.49</td>
    <td align="right">       5.49</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       4.55</td>
    <td align="right">       4.55</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      15.44</td>
    <td align="right">      10.37</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      10.04</td>
    <td align="right">      10.04</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       4.72</td>
    <td align="right">       4.72</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.69</td>
    <td align="right">       5.69</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.75</td>
    <td align="right">       9.75</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.62</td>
    <td align="right">       9.62</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      17.64</td>
    <td align="right">       6.02</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
